---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.32.7"
ordre_document: 144
titre: "63.32.7 Éléments d'installation bouteilles casse pression (ou de découplage) CCTB 01.02"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 144 63.32.7 Éléments d'installation bouteilles casse pression (ou de découplage) CCTB 01.02]
resume_section: |-
  Installation de bouteilles casse-pression (ou de découplage) pour créer un point hydraulique neutre entre boucles primaire et secondaire, rendant les circuits indépendants et évitant les interactions de pressions dynamiques. Fabriquées en acier soudé, avec manchons pour dégazage et vidange, pieds réglables, peinture antirouille, et adaptées à une vitesse d'écoulement < 0,2 m/s. Dimensionnement basé sur le débit primaire, avec calcul du diamètre selon la formule D = √(345 * Q/V). Mesurage par pièce, inclus ou selon type, et note de calcul à fournir.
  - **63.32.7a Chaleur - distribution et émission - éléments d'installation - bouteilles casse-pression CCTB 01.11** — `section:63.32.7a`, article, profondeur 6, pages 323-323
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/143-63-32-6-elements-d-installation-separateurs-cctb-01-12|63.32.6 Éléments d'installation séparateurs CCTB 01.12]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/145-63-32-8-elements-d-installation-ballons-cctb-01-12|63.32.8 Éléments d'installation ballons CCTB 01.12]]"
tags: [document-section, cctb]
sources: [144_63.32.7_éléments_dinstallation_-_bouteilles_casse-pression_ou_de_découplage_cctb_01.02.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.32.7 Éléments d'installation - bouteilles casse-pression (ou de découplage) [[entities/cctb|CCTB]] 01.02

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de l'installation d’une bouteille permettant de créer un point hydrauliquement "neutre" entre les boucles primaire/secondaire(s) afin de rendre "indépendant" chaque circuit et "d'éviter" toute interactivité des pressions dynamique induite par leurs pompes respectives et ainsi équilibrer hydrauliquement l'installation dans son ensemble. 

Elles sont communément appelées bouteilles casse-pression ou de découplage. 

###### 63.32.7 a Chaleur - distribution et émission - éléments d'installation - bouteilles casse-pression [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

L'installation de cette bouteille permet de créer un point hydrauliquement "neutre" entre les boucles primaire/secondaire(s) afin de rendre "indépendant" chaque circuit et "d'éviter" toute interactivité des pressions dynamique induite par leurs pompes respectives. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les bouteilles sont fabriquées en tube d'acier soudé. Elles sont équipées d’un manchon de 1/2" ou 3/4" en partie supérieure pour le dégazage et d’un manchon de 1/2" ou 4/4" en partie basse pour la vidange. 

En fonction des puissances et débits imposés, elles sont pourvues de pieds réglables pour la mise à niveau. 

Elles sont recouvertes de peinture antirouille (2 couches) 

Pour une vitesse d'écoulement < 0,2 m/sec 

Puissance :  ***  kW Débit :  ***  m³/h 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Le principe de détermination et de répartition du débit primaire ci-dessus calculé, est bien adapté au dimensionnement des bouteilles de découplage hydraulique, pour les installations de type réseau primaire avec sous-stations d'échange direct (pas d'échangeur de chaleur). L'entrepreneur fournit la note de calcul à la direction des travaux.

**MESURAGE** 

**unité de mesure:** 

- (par défaut) / pc 

_**(soit par défaut)**_ 

**1. –** 

**(soit)** 

**2. pc** 

**code de mesurage:** 

**(soit par défaut)** 

1.Compris dans le prix de l’installation. 

**(soit)** 

2. Selon le type. 

**nature du marché:** 

PM(par défaut) / QF 

_**(soit par défaut)**_ 

**1. PM** 

**(soit)** 

**2. QF** 

**AIDE** 

Le calcul du Ø précis de cette bouteille de découplage hydraulique peut être effectué comme suit: D =  √ (345 * Q/V) 

**ou:** 

D = le diamètre recherché de la bouteille (mm) 

- Q = le débit côté primaire (m3/h) 

V = la vitesse du fluide recherchée dans la bouteille (m/s).
