---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.32.8"
ordre_document: 145
titre: "63.32.8 Éléments d'installation ballons CCTB 01.12"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 145 63.32.8 Éléments d'installation ballons CCTB 01.12]
resume_section: |-
  **63.32.8 Éléments d'installation - ballons CCTB 01.12**

  Cette section couvre les équipements de stockage d'eau pour le chauffage et la production d'eau chaude sanitaire, classés en quatre catégories :

  1. **Ballons de stockage monoénergie** : Alimentés par une seule source d'énergie (ex. chaudière ou panneaux solaires thermiques). Fabriqués en acier au carbone ou inox 316L, avec isolation en polyuréthane expansé. Protection cathodique incluse.

  2. **Ballons de stockage biénergie** : Alimentés par deux sources d'énergie (ex. chaudière et panneaux solaires thermiques). Conception similaire aux ballons monoénergie, mais avec deux échangeurs fixes.

  3. **Ballons de stockage triénergie** : Alimentés par trois sources d'énergie (ex. chaudière, panneaux solaires thermiques et résistance électrique). Incluent deux échangeurs fixes et une résistance électrique avec thermostat réglable.

  4. **Ballons tampons** : Réservoirs pour l'eau de chauffage primaire sans échangeurs, utilisés avec des sources thermiques à fonctionnement discontinu (ex. chaudières à combustible solide). Fabriqués en acier au carbone brut, sans traitement anticorrosion interne.

  Tous les ballons incluent des options d'isolation, des systèmes de protection et des configurations adaptées aux besoins spécifiques.
  - **63.32.8a Chaleur - distribution et émission - éléments d'installation - ballons de stockage monoénergie CCTB 01.11** — `section:63.32.8a`, article, profondeur 6, pages 324-324
  - **63.32.8b Chaleur - distribution et émission - éléments d'installation - ballons de stockage biénergie CCTB 01.11** — `section:63.32.8b`, article, profondeur 6, pages 325-326
  - **63.32.8c Chaleur - distribution et émission - éléments d'installation - ballons de stockage triénergie CCTB 01.12** — `section:63.32.8c`, article, profondeur 6, pages 327-327
  - **63.32.8d Chaleur - distribution et émission - éléments d'installation - ballons tampon CCTB 01.11** — `section:63.32.8d`, article, profondeur 6, pages 328-328
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/144-63-32-7-elements-d-installation-bouteilles-casse-pression-ou-de-decouplage-cctb-01-02|63.32.7 Éléments d'installation bouteilles casse pression (ou de découplage) CCTB 01.02]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/146-63-33-equipements-elements-d-emission-cctb-01-11|63.33 Equipements éléments d'émission CCTB 01.11]]"
tags: [document-section, cctb]
sources: [145_63.32.8_éléments_dinstallation_-_ballons_cctb_01.12.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.32.8 Éléments d'installation - ballons [[entities/cctb|CCTB]] 01.12

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de tous les équipements de stockage d’eau destinés à alimenter les installations de chauffage et de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] 

###### 63.32.8 a Chaleur - distribution et émission - éléments d'installation - ballons de stockage monoénergie [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de ballons de stockage d’eau destinée au chauffage ou à la production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] et alimentés par une seule source d’énergie : par exemple par une chaudière ou par des panneaux solaires thermiques 

**MATÉRIAUX** 

**Caractéristiques générales**

Les ballons mono-énergie sont constitués d’un ballon de stockage avec un échangeur fixe. Le ballon et l’échangeur sont en acier au carbone ou en inox 316L. 

La finition interne et échangeur fixe en acier au carbone revêtu en résine époxy, apte pour l’eau potable. 

L’échange thermique est assuré par un échangeur fixe en spirale qui, de par la forme particulière de la partie inférieure, assure l’utilisation complète de toute l’eau du ballon. 

La version standard prévoit une bride de visite. 

Utilisation 

Production et accumulation d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] (ECS) pour installations civiles ou industrielles. Isolation 

Polyuréthane expansé rigide, écologique et sans la présence de gaz nuisibles à la couche d’ozone. Les surfaces sont traitées avec un agent spécial anti-adhésif qui facilite le retrait de l’isolation en fin de vie technique du produit. 

**(soit par défaut)** 

Ballon de stockage et échangeur fixe en acier inox 316L 

**(soit)** 

Ballon de stockage et échangeur fixe en acier au carbone revêtu de résine époxy. 

Protection cathodique avec testeur qui permet le contrôle de la consommation effective de l’anode en agissant sur la soupape placée sur le bouchon. Un éventuel écoulement d’eau signale que l’anode est à remplacer. 

Puissance : *** kW 

Ballon : 

- Nombre : *** pièces 

- Volume : *** litres 

MESURAGE 

- unité de mesure: 

- (par défaut) / pc 

_**(soit par défaut)**_ 

1. – 

**(soit)** 

**2. pc** 

- code de mesurage: 

**(soit par défaut)** 

1. Compris dans le prix de l’installation. 

**(soit)** 

2. Selon le type. 

- nature du marché: 

PM (par défaut) / QF 

_**(soit par défaut)**_ 

**1. PM** 

**(soit)** 

**2. QF** 

###### 63.32.8 b Chaleur - distribution et émission - éléments d'installation - ballons de stockage biénergie [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de ballons de stockage d’eau destinée au chauffage ou à la production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] et alimentés par deux sources d’énergie : par exemple par une chaudière et par des panneaux solaire thermiques 

**MATÉRIAUX** 

**Caractéristiques générales** 

- Les ballons bi-énergie sont constitués d’un ballon de stockage avec deux échangeurs fixes. 

- Le ballon et les deux échangeurs sont en acier au carbone / inox 316L (par défaut). 

- La finition interne et échangeur fixe en acier au carbone revêtu en résine époxy, apte pour l’eau potable. 

- L’échange thermique est assuré par deux échangeurs fixes en spirale qui, de par leurs formes particulières assurent l’utilisation complète de toute l’eau du ballon. 

- La version standard prévoit une bride de visite. 

- Utilisation : Production et accumulation d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] (ECS) pour installations civiles ou industrielles. 

- Isolation : Polyuréthane expansé rigide, écologique et sans la présence de gaz nuisibles à la couche d’ozone. Les surfaces sont traitées avec un agent spécial anti-adhésif qui facilite le retrait de l’isolation en fin de vie technique du produit. 

- Ballon de stockage et 2 échangeurs fixes en acier inox 316L (par défaut) / au carbone revêtu de résine époxy. 

- Protection cathodique avec testeur qui permet le contrôle de la consommation effective de l’anode en agissant sur la soupape placée sur le bouchon. Un éventuel écoulement d’eau signale que l’anode doit être remplacée. 

- Puissance :  ***  kW 

Ballon : 

- Nombre : *** pièces 

- Volume : *** litres 

**MESURAGE** 

**unité de mesure:** 

- (par défaut) / pc 

_**(soit par défaut)**_ 

1. – 

_**(soit)**_ 

**2. pc** 

**code de mesurage:** 

**(soit par défaut)** 

1. Compris dans le prix de l’installation. 

**(soit)** 

2. Selon le type. 

- nature du marché: 

PM (par défaut) / QF 

_**(soit par défaut)**_ 

1. PM

**(soit)** 

**2.QF** 

###### 63.32.8 c Chaleur - distribution et émission - éléments d'installation - ballons de stockage triénergie [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de ballons de stockage d’eau destinée au chauffage ou à la production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] et alimentés par trois sources d’énergie : par exemple par une chaudière, par des panneaux solaire thermiques et par une résistance électrique. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les ballons tri-énergie sont constitués d’un ballon de stockage avec deux échangeurs fixes et une résistance électrique. 

Le ballon et les deux échangeurs sont en acier au carbone / en inox 316L (par défaut) 

La finition interne et échangeur fixe en acier au carbone revêtu en résine époxy, apte pour l’eau potable. 

La résistance électrique se visse sur un manchon de DN 40 soudée sur le 1/3 supérieur du ballon audessus de l’échangeur inférieur. Elle comporte également un thermostat réglable de 60 à 90 °C. Le raccordement électrique et la protection par disjoncteur adéquat sont prévus dans ce poste. L’échange thermique est assuré par deux échangeurs fixes en spirale qui, de par leurs formes particulières assurent l’utilisation complète de toute l’eau du ballon. 

La version standard prévoit une bride de visite. 

Utilisation : Production et accumulation d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] (ECS) pour installations civiles ou industrielles. 

Isolation : Polyuréthane expansé rigide, écologique et sans la présence de gaz nuisibles à la couche d’ozone. Les surfaces sont traitées avec un agent spécial anti-adhésif qui facilite le retrait de l’isolation en fin de vie technique du produit. 

Ballon de stockage et 2 échangeurs fixes en acier inox 316L (par défaut) / au carbone revêtu de résine époxy. 

Protection cathodique avec testeur qui permet le contrôle de la consommation effective de l’anode en agissant sur la soupape placée sur le bouchon. Un éventuel écoulement d’eau signale que l’anode est à remplacer. 

- Puissance :  ***  kW 

Ballon : 

- Nombre : *** pièces 

- Volume : *** litres 

**MESURAGE** 

**unité de mesure:** 

- (par défaut) / pc 

_**(soit par défaut)**_ 

1. – 

_**(soit)**_ 

**2. pc** 

**code de mesurage:** 

**(soit par défaut)** 

- 1.Compris dans le prix de l’installation.

**(soit)** 

2. Selon le type. 

**nature du marché:** 

PM (par défaut) / QF 

_**(soit par défaut)**_ 

**1. PM** 

_**(soit)**_ 

**2. QF** 

###### 63.32.8 d Chaleur - distribution et émission - éléments d'installation - ballons tampon [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de systèmes de réservoir de stockage d’eau de chauffage (primaire) sans échangeurs. 

**MATÉRIAUX** 

**Caractéristiques générales** 

- Les ballons tampons sont utilisés dans les installations de chauffage utilisant une source thermique à fonctionnement typiquement discontinu, comme par exemple une chaudière à combustible solide, une pompe à chaleur ou autres .... 

- Etant relié à l’installation de chauffage aucun traitement anticorrosion interne n’est nécessaire. Les ballons sont construits en acier au carbone brut à l’intérieur et vernis à l’extérieur. 

- Utilisation : Accumulation d’eau chaude de chauffage. 

- Ils sont utilisés pour absorber la surpuissance en évitant les phases de combustion au ralenti, l’encrassement et la corrosion des chaudières. 

- Traitement anti-corrosion : Etant connecté à un circuit fermé, donc sans adjonction d’air, le ballon ne nécessite aucun traitement anti-corrosion. 

Isolation : Jaquette isolante en fibre de polyester démontable : 

- Epaisseur de 100 (par défaut) / *** mm, 

- Coefficient de conductibilité thermique 0,035 (par défaut) / *** W/mK. 

Puissance : *** kW 

Ballon : 

- Nombre : *** pièces 

- Volume : *** litres 

**MESURAGE** 

**unité de mesure:** 

- (par défaut) / pc 

_**(soit par défaut)**_ 

1. – 

_**(soit)**_ 

**2. pc** 

- code de mesurage:

**(soit par défaut)** 

- 1.Compris dans le prix de l’installation. 

**(soit)** 

2. Selon le type. 

**nature du marché:** 

PM (par défaut) / QF 

_**(soit par défaut)**_ 

1. PM 

_**(soit)**_ 

**2. QF**
