---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.33"
ordre_document: 146
titre: "63.33 Equipements éléments d'émission CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 146 63.33 Equipements éléments d'émission CCTB 01.11]
resume_section: |-
  **63.33 Équipements - Éléments d'émission CCTB 01.11**

  Ce poste couvre l'installation et la mise en service des éléments de chauffage (radiateurs/convecteurs) avec accessoires, fixations et raccordements, conformément au cahier des charges. Les travaux incluent la fourniture, la pose, les contrôles de fonctionnement, les adaptations nécessaires et, éventuellement, la mise en peinture.

  **Matériaux** : Les éléments doivent être compatibles, sans arêtes vives, testés sous ≥ 6 bars, livrés avec emballage protecteur et accompagnés de certificats. Un échantillon et une carte de couleurs doivent être approuvés avant commande.

  **Pouvoir calorifique** : Calculé selon la norme [NBN EN 442-2], basé sur les pertes de chaleur et les régimes thermiques (70/50°C ou 80/60°C). Les éléments combinés (radiateurs/convecteurs) doivent répondre aux spécifications sans être sur le même circuit.

  **Dimensionnement** : Les dimensions respectent les contraintes des fenêtres et les espacements prescrits. Les mesures sont validées avant commande.

  **Accessoires** : Raccords spéciaux pour démontage sans vidange, robinets de purge en métal nickelé.

  **Exécution** : Les radiateurs sont placés sous les fenêtres, fixés solidement avec supports adaptés (≥ 50 kg/m) et doublures acoustiques. Si nécessaire, des pieds sont utilisés.

  **Contrôles et garantie** : Garantie de 10 ans sur les défauts de fabrication/matériaux, assurée par le fabricant. Références normatives : [NBN EN 442-1] et [NBN EN 442-2].
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/145-63-32-8-elements-d-installation-ballons-cctb-01-12|63.32.8 Éléments d'installation ballons CCTB 01.12]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/147-63-33-1-elements-de-chauffage-accessoires-radiateurs-cctb-01-11|63.33.1 Éléments de chauffage & accessoires radiateurs CCTB 01.11]]"
tags: [document-section, cctb]
sources: [146_63.33_equipements_-_éléments_démission_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

#### 63.33 Equipements - éléments d'émission [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Ce poste comprend tous les travaux et fournitures pour l'installation et la mise en service des éléments de chauffage prescrits, y compris les accessoires, les fixations et les raccordements. Conformément aux dispositions générales et/ou spécifiques du cahier spécial des charges, les prix unitaires compris dans ce poste comprennent toujours, soit selon leur ventilation dans le métré récapitulatif, soit dans leur totalité : 

- La fourniture et la pose des éléments de chauffage (radiateurs / convecteurs), y compris les consoles murales et/ou les étriers de suspension ; 

- Le contrôle de leur bon fonctionnement dans l'installation ; 

- Les éventuelles adaptations et/ou les remplacements jusqu'à ce que l'installation fonctionne parfaitement ; 

- L'éventuelle mise en peinture des éléments de chauffage. 

**Attention** 

La vidange et l'enlèvement des radiateurs pour la mise en peinture des murs derrière les radiateurs sont éventuellement à comprendre dans ce poste (voir le 8 T8 Travaux de peinture / Traitements de surface). 

**MATÉRIAUX** 

**GÉNÉRALITÉS** 

- Tous les éléments de chauffage livrés et leurs accessoires (radiateurs, convecteurs) sont mutuellement compatibles et garantissent un fonctionnement parfait de l'ensemble. Une attention particulière est accordée afin d'éviter les couples électrochimiques. 

- Les éléments et leurs enveloppes ne contiennent pas d'arêtes ou d'angles aigus. 

- Les éléments de chauffage ont été testés en usine sous une pression effective ≥ 6 bars, avec une pression de service garantie de 4 bars. Le rapport des essais ou le certificat est soumis au maître d'ouvrage et/ou à l’auteur de projet et remis au maître de l'ouvrage lors de la réception provisoire. 

- Les éléments sont livrés dans l'emballage de l'usine (les angles étant pourvus de boîtes de protection rigides et recyclable, les parties inférieures et supérieures étant protégées spécifiquement, le tout est enveloppé dans une feuille de plastique ou similaire). Cet emballage protège le radiateur jusqu'à la réception provisoire. Les éléments endommagés sont peints ou remplacés aux frais de l'entrepreneur. Les éléments de chauffage sont de préférence acheminés sur chantier dans un conteneur réutilisable.

- Un échantillon des éléments de chauffage et de tous les accessoires tels que le système de suspension et les éventuels éléments de finition ainsi qu'une carte des couleurs standards sont soumis pour approbation au maître d’ouvrage et à l'auteur de projet avant la commande. 

**Pouvoir Calorifique** 

- Le pouvoir calorifique utile des éléments est déterminé par l'installateur du chauffage sur la base des calculs des déperditions de chaleur et de l'évolution de la température dans les circuits. L'émission calorifique (pouvoir) des éléments de chauffage est déterminé en conformité avec la [NBN EN 442-2]. Les tableaux de l'émission calorifique sont soumis au maître d’ouvrage à sa demande. 

- Les pouvoirs calorifiques respectivement requis pour les éléments de chauffage sont indiqués sur les plans et/ou dans les tableaux de l'étendue du CC. Ils sont mesurés sur la base d'un régime de 70/50°C (dans la mesure où le degré d'isolation des habitations le permet, sinon maximum 80/60°C). Avant l'exécution, l'installateur soumet les documents nécessaires démontrant que le pouvoir calorifique utile des éléments de chauffage placés par lui correspond aux caractéristiques des produits de la marque choisie et des pertes de chaleurs calculées. 

- Lorsque les locaux sont chauffés par une combinaison de plusieurs types d'éléments de chauffage (par exemple, des radiateurs et des convecteurs), ils satisfont ensemble aux spécifications données pour chacun des éléments de chauffage. Plusieurs types d'éléments de chauffage ne sont jamais placés sur un même circuit d'eau de circulation (par exemple, radiateurs et convecteurs de sol). 

**DIMENSIONNEMENT** 

En général, les dimensions suivantes sont appliquées pour les éléments de chauffage placés sous les fenêtres : 

En principe, la longueur ne dépasse pas la largeur libre de la baie de fenêtre, 

La hauteur est égale à la hauteur libre sous la tablette, moins : 

|La hauteur est égale à la hauteur|libre sous la tablette, moins :||
|---|---|---|
|**Nombre de conduites sous le**<br>**radiateur**|**Saillie de la tablette de fenêtre**||
||**<2 cm**|**> 2 cm**|
|0|15 cm|20 cm|
|1|20 cm|25 cm|
|2|25 cm|30 cm|



Les radiateurs sont placés en respectant les espacements suivants : 

- entre le mur et l'arrière du radiateur : ≥ 3 à 6 cm 

- entre le mur et le côté du radiateur : ≥ 7 à 10 cm 

- entre le sol et le bas du radiateur : ≥ 15 à 20 cm 

- entre le plafond et le dessus du radiateur : ≥ 30 à 40 cm 

Les prescriptions du fabricant sont suivies si elles sont plus restrictives. 

Les dimensions exactes des éléments sont prises sur place et dessinées à la craie. 

Après l'approbation de ces dimensions par le maître d’ouvrage et l'auteur de projet, les éléments sont commandés. 

**ACCESSOIRES - robinets**

Les éléments de chauffage sont raccordés aux conduites à l'aide d'un raccord spécial qui permet leur démontage sans devoir vidanger l'installation complète. La conduite vers le robinet de radiateur audessus est fixée avec un collier à doublure acoustique. 

Tous les radiateurs sont équipés d'un robinet de purge en métal nickelé, facilement manœuvrable avec un tournevis ou une pièce de monnaie. 

**EXÉCUTION / MISE EN ŒUVRE** 

Dans la mesure du possible, les appareils sont disposés contre les murs présentant une perte de chaleur relativement grande (sous les fenêtres), mais jamais directement devant une surface vitrée. 

**Fixation** 

Avant la pose, l'emplacement exact et le mode de fixation des radiateurs sont définitivement déterminés en concertation avec l’auteur de projet. Au moins 2 supports par radiateur sont prévus et un support supplémentaire par mètre de longueur du radiateur. Les supports ont une capacité de charge ≥ 50 kg/m. 

En fonction de la nature du support (mur, sol), ils sont fixés solidement et en un nombre suffisant de points à l'aide de moyens de fixation inoxydables appropriés. 

La fixation se fait à l'aide d'étriers et de consoles. Lorsque l'épaisseur du mur ne permet pas l'utilisation de supports muraux, les radiateurs sont posés sur pieds. Les consoles sont pourvues d'une doublure acoustique. 

**CONTRÔLES** 

**GARANTIE** 

Une garantie de 10 ans est donnée sur les défauts de fabrication et de matériau, celle-ci incluant le remplacement sur place. Cette garantie est assurée par le fabricant lui même. 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[NBN EN 442-1, Radiateurs et convecteurs - Partie 1 : Spécifications et exigences techniques] 

[NBN EN 442-2, Radiateurs et convecteurs - Partie 2 : Méthodes d'essai et d'évaluation]
