---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.33.1"
ordre_document: 147
titre: "63.33.1 Éléments de chauffage & accessoires radiateurs CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 147 63.33.1 Éléments de chauffage & accessoires radiateurs CCTB 01.11]
resume_section: |-
  ### 63.33.1 Éléments de chauffage & accessoires - radiateurs CCTB 01.11

  #### Description et définition
  - Radiateurs en fonte, fonte d’aluminium ou acier, alimentés par eau chauffée (cf. [63.2 Chaleur - production]).
  - Catégories : radiateurs à panneaux et radiateurs décoratifs.

  #### Radiateurs à panneaux
  - **Matériaux** : acier nervuré, panneaux emboutis, tolérance ± 1,5 mm, soudures continues.
  - **Caractéristiques** : canaux d’eau ≥ 35 mm, max. 3 panneaux, convection améliorée par lamelles soudées.
  - **Finitions** : coating résistant, épaisseur ≥ 60 μm, couleur blanc cassé (par défaut).
  - **Installation** : consoles murales ou de sol, robinet de purge inclus, option de surface réfléchissante derrière les radiateurs.

  #### Radiateurs décoratifs
  - **Matériaux et caractéristiques** : acier, design et dimensions spécifiques selon le maître d’ouvrage.
  - **Puissance et dimensions** : définies selon les déperditions de chaleur calculées.

  #### Mesurage
  - Unité : watts (W) ou pièces (pc), selon [NBN EN 442-2].
  - Code : puissance prescrite ou quantité nette à placer.
  - Nature du marché : QF.
  - **63.33.1a Chaleur - distribution et émission - éléments de chauffage & accessoires - radiateurs à panneaux CCTB 01.12** — `section:63.33.1a`, article, profondeur 6, pages 331-332
  - **63.33.1b Chaleur - distribution et émission - éléments de chauffage & accessoires - radiateurs décoratifs CCTB 01.11** — `section:63.33.1b`, article, profondeur 6, pages 333-333
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/146-63-33-equipements-elements-d-emission-cctb-01-11|63.33 Equipements éléments d'émission CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/148-63-33-2-elements-de-chauffage-accessoires-convecteurs-et-ventilo-convecteurs-cctb-01-11|63.33.2 Éléments de chauffage & accessoires convecteurs et ventilo convecteurs CCTB 01.11]]"
tags: [document-section, cctb]
sources: [147_63.33.1_éléments_de_chauffage_accessoires_-_radiateurs_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.33.1 Éléments de chauffage & accessoires - radiateurs [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit d’éléments de chauffage fabriqués en fonte, en fonte d’aluminium ou en acier dans lesquels circule de l’eau chauffée par la [[concepts/production-de-chaleur|Production de Chaleur]] définie dans les différents articles du titre [63.2 Chaleur - production](84_63.2_chaleur_-_production_cctb_01.11.md) 

[63.33.1 a Chaleur - distribution et émission - éléments de chauffage & accessoires - radiateurs à panneaux [[entities/cctb|CCTB]] 01.12](147_63.33.1_éléments_de_chauffage_accessoires_-_radiateurs_cctb_01.11.md)

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit d’éléments de chauffage fabriqués en acier dans lesquels circule de l’eau chauffée par la [[concepts/production-de-chaleur|Production de Chaleur]] définie dans les différents articles du titre [63.2 Chaleur - production](84_63.2_chaleur_-_production_cctb_01.11.md) 

**Localisation** 

L'architecte ou le bureau d'études spécifie en accord avec le maître de l'ouvrage les locaux qui sont équipés de radiateurs. 

**MATÉRIAUX** 

**Caractéristiques générales**

- Il s'agit de radiateurs à panneaux, composés d'un ou de plusieurs éléments plats nervurés en tôle d'acier de toute première qualité. Les panneaux sont emboutis en une passe et ont une tolérance dimensionnelle de ± 1,5 mm. Les coins des radiateurs sont arrondis et les arêtes ébarbées. Les radiateurs sont assemblés par soudure continue. Les soudures interrompues servent uniquement de renforcement. L'eau de chauffage circule dans les rainures verticales et si nécessaire, les radiateurs sont équipés de lamelles rapportées soudées pour une convection améliorée. 

- Pour assurer une nuisance acoustique minimale, les canaux d’eau sont ≥ 35 mm de large. 

- Le nombre de panneaux est ≤ 3. 

**Spécifications :** 

- Type : radiateurs en tôle d'acier avec ou sans lamelles de convection 

- Epaisseur de la tôle des panneaux : 1,25 (par défaut) / *** mm, 

- Epaisseur de la tôle des lamelles de convection : 0,4 (par défaut) / *** mm. Les ailettes sont soudées 2 fois sur le canal d’eau, ceci pour obtenir une bonne convection. 

- Dimensionnement : les dimensions des radiateurs, leur pouvoir calorifique et l'emplacement des robinets sont indiqués sur les plans / déterminés par l'étude. 

La face avant du radiateur est composée d’une plaque lisse, l'élément avant présentant une surface plane, sans aucune soudure : pas d'application (par défaut) / d'application. 

La face supérieure des radiateurs est garnie d'une grille adaptée dont les ouvertures comportent S ≥ 75 % de la surface couverte, les ouvertures sont placées alternativement perpendiculaire et parallèle à la face avant, ceci pour conférer un maximum de rigidité : pas d'application (par défaut) / d'application. 

- Matériau : identique à celui des radiateurs (par défaut) / *** 

- Couleur : identique à celle des radiateurs (par défaut) / *** 

- Dessin de la grille : ouvertures rectangulaires (par défaut) / ouvertures carrées / ouvertures rondes. 

Les faces latérales des radiateurs sont terminées avec un élément décoratif adapté en tôle pleine : pas d'application (par défaut) / d'application. 

- Matériau : identique à celui des radiateurs (par défaut)/ *** 

- Couleur : identique à celle des radiateurs (par défaut) / *** 

- Dessin : plat (par défaut) / rainuré / *** 

**Finitions** 

- Finition de la surface : coating inaltérable et résistant aux rayures / *** 

- Couleur : blanc cassé (par défaut) / *** 

- Le coating est réalisé en 2 couches, la première sans solvant suivi d’une première cuisson, la deuxième par poudrage suivie également d’une cuisson entre 190 et 200 °C. 

- L’épaisseur totale de laque est ≥ 60 (par défaut) / *** μm. 

- La dureté de la peinture est conforme à la norme [NBN EN ISO 2409], avec une adhérence de grade 0 (par défaut) / *** . 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Dimensionnement : calcul de la puissance et des dimensions sur la base d'un régime de 70/50 °C / *** . 

Emplacement : à déterminer en concertation avec l'auteur de projet 

Montage : Les radiateurs sont fixés à l'aide de consoles murales dissimulées / consoles de sol 

**(soit)** consoles murales dissimulées 

**(soit)** consoles de sol dans le cas d'un radiateur isolé ou placé contre une cloison légère.

La conduite d'alimentation vers le robinet placé au-dessus est fixée avec un collier à doublure acoustique. 

Tous les radiateurs sont équipés d'un robinet de purge, manœuvrable avec un tournevis ou une pièce de monnaie. 

**Pour les murs extérieurs derrière les radiateurs :** 

Sont revêtus d'une surface thermique réfléchissante : pas d'application (par défaut) / d'application 

**(soit par défaut)** pas d'application** 

**(soit)** d'application, alors :** 

Matériau : une couche de mousse isolante synthétique de 3 mm revêtue d'une feuille d'aluminium martelée qui réfléchit la chaleur. 

Dimensions : conditions : 

1.  au maximum égales à celles du radiateur 

2. ≥ 5 cm à celles du radiateur. 

**MESURAGE** 

**unité de mesure:** 

w (par défaut) / pc 

**(soit par défaut)** 

1. *** W suivant [NBN EN 442-2] 

**(soit)** 

2. pc 

**code de mesurage:** 

**(soit par défaut)** 

1. Puissance prescrite selon l'étude 

**(soit)** 

2. Selon la nature et le type (par exemple : ***). Quantité nette des éléments de chauffage à placer 

**nature du marché:** 

QF 

###### 63.33.1 b Chaleur - distribution et émission - éléments de chauffage & accessoires - radiateurs décoratifs [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit d’éléments de chauffage fabriqués en acier dans lesquels circule de l’eau chauffée par la [[concepts/production-de-chaleur|Production de Chaleur]] définie dans les différents articles du titre [63.2 Chaleur - production](84_63.2_chaleur_-_production_cctb_01.11.md) 

**Localisation** 

L'architecte ou le bureau d'études spécifie en accord avec le maître de l'ouvrage les locaux qui sont être équipés de radiateurs. 

**MATÉRIAUX** 

**Caractéristiques générales** 

- Il s’agit des radiateurs décoratifs destinés à produire les émissions de chaleur. 

- A déterminer au cas par cas en fonction des choix du maître de l’ouvrage. 

- La description détaillée fait l’objet d’un article spécifique du cahier spécial des charges. 

- Puissance :  ***  kW (puissance en fonction des déperditions de chaleur calculées) 

- Dimensions maximales :  ***

**MESURAGE** 

**unité de mesure:** 

w (par défaut) / pc 

**(soit par défaut)** 

1. *** W (suivant [NBN EN 442-2]) 

**(soit)** 

2. pc 

**code de mesurage:** 

**(soit par défaut)** 

1. Puissance prescrite selon l'étude 

**(soit)** 

2. Selon la nature et le type (par exemple : ***). Quantité nette des éléments de chauffage à placer 

**nature du marché:** 

**QF**
