---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.33.2"
ordre_document: 148
titre: "63.33.2 Éléments de chauffage & accessoires convecteurs et ventilo convecteurs CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 148 63.33.2 Éléments de chauffage & accessoires convecteurs et ventilo convecteurs CCTB 01.11]
resume_section: |-
  **63.33.2 Éléments de chauffage & accessoires - convecteurs et ventilo-convecteurs**

  **Convecteurs muraux et de sol :**
  Éléments en tubes d'acier ou aluminium à lamelles de convection, avec circulation d'eau chauffée. Convecteurs muraux équipés de caissons avec grilles supérieures ; convecteurs de sol intégrés dans une fosse avec grille en aluminium. Température de surface < 45 °C pour une eau à 90 °C. Accessoires : purgeurs, raccords, supports. Fixation murale ou au sol, hauteur libre minimale sous l'élément : 10 cm.

  **Ventilo-convecteurs muraux et plafonniers :**
  Appareils à air chaud alimentés en eau chaude, pour chauffage et ventilation. Châssis en acier galvanisé avec isolation thermique/acoustique. Ventilateurs radiaux silencieux, moteurs à plusieurs vitesses, durée de vie 40 000 h. Batteries en cuivre/aluminium, pression max. 16 bars, équipées de vannes de purge/vidange. Filtres classe G3/G4. Habillage en acier galvanisé avec peinture RAL, grilles orientables. Régulation analogique ou digitale. Fonctionnement possible à basse température (≤ 30 °C). Fixation murale ou plafonnière.

  **Mesurage :**
  Unité : puissance (W) ou pièce (pc). Nature du marché : QF.
  - **63.33.2a Chaleur - distribution et émission - éléments de chauffage & accessoires - convecteurs muraux CCTB 01.11** — `section:63.33.2a`, article, profondeur 6, pages 334-334
  - **63.33.2b Chaleur - distribution et émission - éléments de chauffage & accessoires - convecteurs de sol CCTB 01.11** — `section:63.33.2b`, article, profondeur 6, pages 335-335
  - **63.33.2c Chauffage - distribution et émission - éléments de chauffage & accessoires - ventilo-convecteurs muraux et plafonniers CCTB 01.11** — `section:63.33.2c`, article, profondeur 6, pages 336-337
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/147-63-33-1-elements-de-chauffage-accessoires-radiateurs-cctb-01-11|63.33.1 Éléments de chauffage & accessoires radiateurs CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/149-63-33-3-elements-de-chauffage-accessoires-chauffages-tres-basse-temperature-cctb-01-02|63.33.3 Éléments de chauffage & accessoires chauffages très basse température CCTB 01.02]]"
tags: [document-section, cctb]
sources: [148_63.33.2_éléments_de_chauffage_accessoires_-_convecteurs_et_ventilo-convecteurs_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.33.2 Éléments de chauffage & accessoires - convecteurs et ventilo-convecteurs [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit d’éléments de chauffage fabriqués en tubes d'acier ou d'aluminium à lamelles de convection dans lesquels circule de l’eau chauffée par la [[concepts/production-de-chaleur|Production de Chaleur]] définie dans les différents articles du titre [63.2 Chaleur - production](84_63.2_chaleur_-_production_cctb_01.11.md) 

**Convecteurs muraux et de sol :** 

Ils sont équipés d'un caisson avec grille supérieure pour un montage mural ou posé dans une "fosse" avec grille supérieure posée dans un cadre au niveau du sol. 

**Ventilo-convecteurs muraux et plafonniers :** 

Ils sont équipés d'un caisson avec grille supérieure et inférieure, d'un ventilateur entraîné par un moteur électrique, d'une régulation et de différents accessoires pour une pose murale ou plafonnière. 

###### 63.33.2 a Chaleur - distribution et émission - éléments de chauffage & accessoires - convecteurs muraux [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit d’éléments de chauffage fabriqués en tubes d'acier ou d'aluminium à lamelles de convection dans lesquels circule de l’eau chauffée par la [[concepts/production-de-chaleur|Production de Chaleur]] définie dans les différents articles du titre [63.2 Chaleur - production](84_63.2_chaleur_-_production_cctb_01.11.md) 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit de convecteurs muraux composés d'un conduit de circulation sans soudure à lamelles de convection conformément à la norme [NBN EN 1397], d’un caisson avec grille supérieure et des systèmes de suspension ou de support nécessaires. 

La température de la surface du revêtement : < 45 °C, même pour une température de l'eau de 90 °C. 

**Spécifications :**

- Revêtement des panneaux : tôle d'acier lisse, galvanisée par électrolyse, épaisseur ≥ 1 (par défaut) / *** mm. 

- Grille supérieure : tôle d'acier galvanisée par électrolyse, perforée, épaisseur ≥ 1 (par défaut) / *** mm. 

**Finitions** 

- Finition de la surface : coating inaltérable et résistant aux rayures / ***. 

- Couleur : blanc cassé (par défaut) / ***. 

**Prescriptions complémentaires** 

Accessoires : 

- Purgeurs 

- Les raccords nécessaires aux raccordements aux conduites sortant du mur / sol. 

- Les supports muraux ou de sol nécessaires. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Emplacement : la hauteur libre minimale sous les éléments est de 10 cm ou selon les prescriptions du fournisseur. 

La hauteur libre entre l'élément de chauffage et le bas de la fenêtre est ≥ 5cm / de 10 cm 

**(soit)** ≥ 5 cm,** 

**(soit)** de 10 cm pour les tablettes en saillie. 

Montage : la fixation se fait de préférence au mur à l'aide d'étriers de fixation. 

**MESURAGE** 

**unité de mesure:** 

w (par défaut) / pc 

**(soit par défaut)** 

1. *** W (suivant [NBN EN 442-2]) 

**(soit)** 

2. pc 

**code de mesurage:** 

**(soit par défaut)** 

1. Puissance prescrite selon l'étude 

**(soit)** 

2. Selon la nature et le type (par exemple : ***). Quantité nette des éléments de chauffage à placer. 

**nature du marché:** 

QF 

###### 63.33.2 b Chaleur - distribution et émission - éléments de chauffage & accessoires - convecteurs de sol [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit d’éléments de chauffage fabriqués en tubes d'acier ou d'aluminium à lamelles de convection dans lesquels circule de l’eau chauffée par la [[concepts/production-de-chaleur|Production de Chaleur]] définie dans les différents articles du titre [63.2 Chaleur - production](84_63.2_chaleur_-_production_cctb_01.11.md) 

**MATÉRIAUX**

**Caractéristiques générales** 

Il s'agit de convecteurs de sol composés d'un conduit de circulation sans soudure, avec lamelles de convection, conformément à la norme [NBN EN 1397], d'une grille de sol en profils d'aluminium rigides assemblés avec rigidité, couleur naturelle ou anodisée noir. 

L'exécution de la fosse du convecteur est comprise dans le poste du gros-œuvre et de la finition *** intérieure, voir l'article . 

**Spécifications** 

Grille : en aluminium naturel / noir, 

voir aussi l'article 46.56.2 Grilles de sol et 53.68.2 Grilles de sol 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Les convecteurs sont préassemblés dans une fosse de convecteur en tôle d'acier galvanisé, convenant pour être placé dans la chape et pourvu des percements nécessaires aux conduites avec bouchons et points d'ancrage. La pose s'effectue de manière telle que les rideaux ne pendent pas sur ou au devant les convecteurs. L'élément de chauffage est toujours accessible en vue de l'entretien. 

**MESURAGE** 

**unité de mesure:** 

w (par défaut) / pc 

**(soit par défaut)** 

1. *** W suivant [NBN EN 442-2] 

**(soit)** 

2. pc 

**code de mesurage:** 

**(soit par défaut)** 

1. Puissance prescrite selon l'étude 

**(soit)** 

2. Selon la nature et le type (par exemple : ***). Quantité nette des éléments de chauffage à placer 

**nature du marché:** 

QF 

**AIDE** 

Note à l'attention de l'auteur de projet 

Ne s'applique, en principe, que devant les fenêtres jusqu'au sol. 

###### 63.33.2 c Chauffage - distribution et émission - éléments de chauffage & accessoires - ventilo-convecteurs muraux et plafonniers [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des appareils de chauffage à air chaud alimentés en eau chaude de chauffage, destinés au chauffage et à la ventilation des locaux. 

Ces appareils sont posés au mur ou en plafond avec habillage ou non 

**MATÉRIAUX** 

**Caractéristiques générales**

**1. Construction** 

- Le châssis est réalisé en tôle d'acier galvanisé Sendzimir d'une épaisseur ≥ 8/10 mm avec adjonction d'isolation thermique et acoustique en polyéthylène cellulaire. 

- L'appareil nu est prévu pour un montage mural ou plafonnier. 

**2. Ventilateurs** 

- Les ventilateurs silencieux du type radial à doubles ouïes (aubes inclinées vers l’avant) en tôle d’acier galvanisé Sendzimir sont montés sur des roulements à billes sans entretien. 

- Le ventilateur est équilibré statiquement et dynamiquement (classe Q = 2,5). 

- Les groupes moto-ventilateurs sont garantis pour une durée de vie de 40 000 heures de fonctionnement. 

- Les ventilateurs utilisés sont peu sensibles à la variation de pression résultant dans un point de fonctionnement (débit) stable avec une perte de charge variable sur le filtre en fonction de la contamination. De plus, ils peuvent créer suffisamment de pression, ce qui permet la connexion à un réseau de gaines limité dans un faux-plafond. 

- Chaque ventilateur est entraîné directement par son propre moteur 230 V. Chaque moteur est équipé de plusieurs vitesses. 

- Suivant la taille de l’appareil, 1

- 2 ou 3 ventilateurs radiaux séparés sont montés dans l’appareil. Les moteurs sont équipés d’une protection thermique de classe IP44. 

- Tous les appareils, avec ou sans régulation, sont câblés jusqu’au bornier. La pression sonore exprimée en dB(A) ou dessinée sur un diagramme NR est déterminée pour un local d’un volume de 100 m³ et un temps de réverbération de 0,5 sabin. 

**3. Batteries** 

- Les batteries sont constituées de tubes en cuivre (12 mm), ailettes en aluminium (pas d’ailettes : 2,1 mm). 

- Pression de fonctionnement max. 16 bars pour une température d’eau de 110°C. 

- Raccordement directement aux batteries : 1/2” filet interne. 

- Les batteries sont munies en standard de vannes de purge et de vidange, aussi bien pour un montage plafonnier que mural. 

- Les appareils sont équipés de batteries alimentées en eau de chauffage et/ou en eau glacée. Les batteries « chaude » et froide » sont combinables dans les appareils. 

- Un deuxième ou un troisième échangeur de chaleur peut y être adjoint et permet ainsi de couvrir une plage d’émissions calorifiques plus importante. Les consoles pour différentes applications (murales ou plafonnières) ainsi que tous les accessoires de prise d’air extérieur, de recyclage et/ou de mélange sont à prévoir également en fonction de leurs nécessités. 

- Pour obtenir une surface d’échange optimale, la batterie est placée inclinée dans l’appareil. 

- Les tests de labo, pour déterminer les puissances, sont conformes aux normes EUROVENT. 

**4. Filtres** 

- Les appareils sont équipés d’un filtre classe G3 / G4. Ils sont montés sur un cadre en matière synthétique. Ce cadre complètement extractible est intégré dans l’habillage. 

**5. Habillage** 

- Les habillages sont prévus pour un montage en allège ou plafonnier. Ils sont fabriqués en tôle d’acier galvanisé pourvue d’une couche de fond et ceci après pliage des tôles. Une couche de peinture de finition cuite au four en couleur standard RAL (à définir) est également prévue. 

- Les éléments latéraux de l’habillage et les trappes avec des bords arrondis sont fabriqués en matière synthétique et sont en couleur RAL (à définir) 

- La grille de soufflage en matière métallique ou synthétique n'est / est orientable manuellement. L’accès à la partie électrique ou hydraulique est facilement ouvrable. 

- Les pieds, grilles d’aspiration, sections d’aspiration et sections de mélange ont le même ton que l’habillage 

- Pour les appareils libres ou montés devant une fenêtre, la face arrière des appareils est équipée d’une finition identique à la face avant.

- Sur le départ une vanne thermostatique ou à moteur thermique équipe chaque batterie ainsi qu’une vanne d’arrêt réglable sur le retour. 

- Des pieds avec cache tuyaux sont prévus dans la version “murale”. 

**6. Régulation** 

- La régulation est de type analogique / digitale. 

Les appareils ont la possibilité de fonctionner avec une température de l'eau chaude de chauffage très basse (≤ 30 °C) : pas d'application (par défaut) / d'application alors à déterminer par le bureau d'études / l'architecte. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Dimensionnement : calcul de la puissance et des dimensions sur base d'un régime de ***/*** °C. Emplacement : à déterminer en concertation avec l'auteur de projet 

Montage : Les ventilo-convecteurs sont fixés à l'aide de : consoles murales ou plafonnières 

MESURAGE 

**unité de mesure:** 

pc (par défaut)  / fft 

**(soit par défaut)** 

1. pc 

**(soit)** 

**2. fft** 

**code de mesurage:** 

**(soit par défaut)** 

**1. Selon le type** 

**(soit)** 

**2. Selon le bordereau de prix /** 

- nature du marché: 

QF (par défaut) / PG 

**(soit par défaut)** 

**1. QF** 

**(soit)** 

**2. PG**
