---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.33.4"
ordre_document: 150
titre: "63.33.4 Eléments de chauffage et accessoires aérothermes à eau chaude CCTB 01.10"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 150 63.33.4 Eléments de chauffage et accessoires aérothermes à eau chaude CCTB 01.10]
resume_section: |-
  **63.33.4 Éléments de chauffage et accessoires - Aérothermes et aérochauffeurs à eau chaude**

  ### **63.33.4a Aérothermes muraux/plafonniers à recyclage**
  - Chauffage à air chaud pour bâtiments semi-résidentiels, collectifs et industriels.
  - Type à recyclage (sans prise d'air extérieur).
  - Équipés d'un système de soufflage venturi, moteur protégé, échangeur en cuivre/aluminium, et grilles de soufflage en aluminium.
  - Fixation murale ou plafonnière.

  ### **63.33.4b Aérothermes muraux à prise d'air extérieur**
  - Similaires aux aérothermes à recyclage, mais avec prise d'air extérieur.
  - Accessoires : caisson de mélange, grille pare-pluie, ventelles automatiques.

  ### **63.33.4c Aérochauffeurs à induction à recyclage**
  - Chauffage par induction d'air, à recyclage permanent.
  - Ventilation et chauffage par zones distinctes, appareils suspendus avec soufflage vertical.
  - Composants : moto-ventilateur, batterie de chauffe, diffuseur giratoire.

  ### **63.33.4d Aérochauffeurs à induction avec prise d'air extérieur et récupération d'énergie**
  - Chauffage par induction avec récupération de chaleur.
  - Fonctionnalités : introduction/extraction d'air, recyclage, refroidissement nocturne.
  - Composants : échangeur de chaleur, ventilateurs, clapets, filtres, diffuseur giratoire.

  ### **63.33.4e Régulation spécifique pour aérochauffeurs à induction**
  - Système de régulation décentralisé en 3 niveaux : commande, régulation de zone, régulation unitaire.
  - Communication via bus informatique.
  - Commande par écran tactile ou PC, intégration possible dans un système de gestion centralisé.
  - Armoire de régulation regroupant les appareils par zones.

  ### **Exécution et mesurage**
  - Dimensionnement selon régime thermique.
  - Fixation murale/plafonnière ou en toiture.
  - Mesurage par pièce (pc) ou autre unité selon bordereau de prix.
  - **63.33.4a Chaleur - distribution et émission - aérothermes muraux et plafonniers à recyclage CCTB 01.11** — `section:63.33.4a`, article, profondeur 6, pages 351-352
  - **63.33.4b Chaleur - distribution et émission - aérothermes muraux à prise d'air extérieur CCTB 01.11** — `section:63.33.4b`, article, profondeur 6, pages 353-353
  - **63.33.4c Chaleur - distribution et émission - aérochauffeurs à induction à recyclage CCTB 01.11** — `section:63.33.4c`, article, profondeur 6, pages 354-355
  - **63.33.4d Chaleur - distribution et émission - aérochauffeurs à induction à prise d'air extérieur et récupération d'énergie CCTB 01.11** — `section:63.33.4d`, article, profondeur 6, pages 356-357
  - **63.33.4e Chaleur - distribution et émission - régulation spécifique pour aérochauffeurs à induction CCTB 01.11** — `section:63.33.4e`, article, profondeur 6, pages 358-362
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/149-63-33-3-elements-de-chauffage-accessoires-chauffages-tres-basse-temperature-cctb-01-02|63.33.3 Éléments de chauffage & accessoires chauffages très basse température CCTB 01.02]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/151-63-34-equipements-regulations-chauffage-installations-individuelles-cctb-01-10|63.34 Equipements régulations chauffage installations individuelles CCTB 01.10]]"
tags: [document-section, cctb]
sources: [150_63.33.4_eléments_de_chauffage_et_accessoires_-_aérothermes_à_eau_chaude_cctb_01.10.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.33.4 Eléments de chauffage et accessoires - aérothermes à eau chaude [[entities/cctb|CCTB]] 01.10

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des appareils alimentés en eau chaude de chauffage destinés à chauffer les bâtiments semirésidentiels, collectifs et industriels par de l'air chaud, tels que halls de sports, surfaces commerciales, halls de stockage, etc, ... 

###### 63.33.4 a Chaleur - distribution et émission - aérothermes muraux et plafonniers à recyclage [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des appareils dénommés aérothermes, alimentés en eau chaude de chauffage destinés à chauffer les bâtiments semi-résidentiels, collectifs et industriels par de l'air chaud, tels que halls de sports, surfaces commerciales, halls de stockage, etc 

Les aérothermes sont du type à recyclage (sans prise d'air extérieure). 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les aérothermes sont équipés en version standard d’un système de soufflage type venturi. Celui-ci assure une température de soufflage plus basse pour un rendement inchangé, ce qui entraîne une portée et une diffusion de la température améliorées. 

Ils sont équipés d’un moteur extérieur (230 V – 1 ph ou 380 V – 3 ph) avec protection thermique et grille de protection. Réglables au niveau de la vitesse et prêts à l’emploi en combinaison avec des éléments complémentaires. Ils sont pourvus d’une boîte à bornes avec interrupteur de sécurité sur le moteur ou sur le côté de l’aérotherme. 

L’échangeur de chaleur est constitué d'ailettes en aluminium, serties sur des tubes en cuivre raccordés sur des collecteurs en acier. Plusieurs dimensions d'échangeurs de chaleur pourvus de 2

ou 3 rangées de tuyaux permettent de couvrir une grande plage des émissions calorifiques. Les consoles pour différentes applications (murales ou plafonnières) ainsi que tous les accessoires de prise d’air extérieur, de recyclage et/ou de mélange sont à prévoir également en fonction de leurs nécessités. 

La construction est réalisée en acier galvanisé sans vis ou rivets visibles. La peinture de finition en laque est résistante aux rayures et antistatique. Tous les éléments rajoutés à l’appareil de base sont constitués de la même matière. 

Si l’appareil est équipé d’un caisson avec filtre côté aspiration, alors le filtre répond à la classification selon [NBN EN ISO 16890-1]. 

Filtres type :  G*** / F*** / H*** / M*** / EU *** / U*** 

Les grilles de soufflage **à double déflection** sont constituées d’ailettes aérodynamiques (pouvant être motorisée) en aluminium, de même teinte que l’aérotherme. Les différents accessoires appropriés sont dans la même couleur. 

Les grilles de soufflage sont constituées d’ailettes aérodynamiques en aluminium, laquées en noir satiné. Les différents accessoires appropriés sont en acier galvanisé / dans la même couleur. En plus des grilles de soufflage, dans le cas des salles de sports, un treillis de protection est prévu sur la face avant de l’aérotherme. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

- Dimensionnement : calcul de la puissance et des dimensions sur base d'un régime de ***/*** °C. 

- Emplacement : à déterminer en concertation avec l'auteur de projet 

- Montage : Les aérothermes sont fixés à l'aide de : consoles murales ou plafonnières 

**MESURAGE** 

**unité de mesure:** 

pc (par défaut) / fft 

**(soit par défaut)** 

**1. pc** 

**(soit)** 

**2. fft** 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type 

**(soit)** 

**2. Selon le bordereau de prix /** 

**nature du marché:** 

QF (par défaut) / QP / PG 

**(soit par défaut)** 

**1. QF**

**(soit)** 

**2. QP** 

**(soit)** 

**3. PG** 

###### 63.33.4 b Chaleur - distribution et émission - aérothermes muraux à prise d'air extérieur [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des appareils dénommés aérothermes, alimentés en eau chaude de chauffage destinés à chauffer les bâtiments semi-résidentiels, collectifs et industriels par de l'air chaud, tels que halls de sports, surfaces commerciales, halls de stockage, etc ... 

Les aérothermes sont du type à prise d'air extérieur. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les aérothermes sont équipés en version standard d’un système de soufflage type venturi. Celui-ci assure une température de soufflage plus basse pour un rendement inchangé, ce qui entraîne une portée et une diffusion de la température améliorées. 

Ils sont équipés d’un moteur extérieur (230 V – 1 ph ou 380 V – 3 ph) avec protection thermique et grille de protection. Réglables au niveau de la vitesse et prêts à l’emploi en combinaison avec des éléments complémentaires. Ils sont pourvus d’une boîte à bornes avec interrupteur de sécurité sur le moteur ou sur le côté de l’aérotherme. 

L’échangeur de chaleur est constitué d'ailettes en aluminium, serties sur des tubes en cuivre raccordés sur des collecteurs en acier. Plusieurs dimensions d'échangeurs de chaleur pourvus de 2 ou 3 rangées de tuyaux permettent de couvrir une grande plage des émissions calorifiques. Les consoles pour différentes applications (murales ou plafonnières) ainsi que tous les accessoires de prise d’air extérieur, de recyclage et/ou de mélange sont à prévoir également en fonction de leurs nécessités. 

La construction est réalisée en acier galvanisé sans vis ou rivets visibles. La peinture de finition en laque est résistante aux rayures et antistatique. Tous les éléments rajoutés à l’appareil de base sont constitués de la même matière. 

L’appareil est équipé d’un caisson avec filtre côté aspiration. Le filtre répond à la classification selon [NBN EN ISO 16890-1]. 

Les grilles de soufflage **à double déflection** sont constituées d’ailettes aérodynamiques (pouvant être motorisée) en aluminium, de même teinte que l’aérotherme. Les différents accessoires appropriés doivent être dans la même couleur. 

Les grilles de soufflage sont constituées d’ailettes aérodynamiques en aluminium, laquées en noir satiné. Les différents accessoires appropriés sont en acier galvanisé / dans la même couleur. En plus des grilles de soufflage, dans le cas des salles de sports, un treillis de protection est prévu sur la face avant de l’aérotherme. 

**Accessoires d’aspiration :** 

- La prise d’air extérieure est assurée par un caisson de mélange équipé d’un servomoteur “tout ou rien 230 V” ou “modulant 24 V” en fonction de la régulation. En outre, il est équipé également d’un ressort de rappel et d’un thermostat de protection antigel. 

- La grille de prise d’air extérieure est constituée d’ailettes pare-pluie en acier galvanisé avec treillis métallique à fine structure contre la vermine. Elle est équipée de ventelles intérieures en aluminium à fermeture automatique pour éviter les courants d’air quand l’appareil est à l’arrêt.

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

- Dimensionnement : calcul de la puissance et des dimensions sur base d'un régime de ***/*** °C. 

- Emplacement : à déterminer en concertation avec l'auteur de projet 

- Montage : Les aérothermes sont fixés à l'aide de : consoles murales ou plafonnières 

**MESURAGE** 

**unité de mesure:** 

pc (par défaut)/ fft 

**(soit par défaut)** 

1. pc 

**(soit)** 

**2. fft** 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type 

**(soit)** 

2. Selon le bordereau de prix / *** 

- nature du marché: 

QF / QP / PG 

**(soit par défaut)** 

**1. QF** 

**(soit)** 

**2. QP** 

**(soit)** 

**3. PG** 

###### 63.33.4 c Chaleur - distribution et émission - aérochauffeurs à induction à recyclage [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des appareils dénommés aérochauffeurs, alimentés en eau chaude de chauffage destinés à chauffer les bâtiments semi-résidentiels, collectifs et industriels par de l'air chaud, tels que halls de sports, surfaces commerciales, halls de stockage, etc 

Le principe de fonctionnement est à induction d'air. 

Les aérochauffeurs sont du type à recyclage (sans prise d'air extérieures).

La ventilation et le chauffage du bâtiment sont assurés par zones distinctes au moyen d’un appareil combiné de ventilation et de chauffage, à recyclage permanent, suspendu à la toiture, à soufflage vertical du haut vers le bas. 

L’aérochauffeur fonctionnant en appui de l’appareil de ventilation. 

Les différents états de fonctionnement sont commandés automatiquement à air recyclé avec chauffage 

**MATÉRIAUX** 

**Caractéristiques générales** 

L’aérochauffeur a une carrosserie en tôle d’Aluzinc. Il est composé de 4 éléments principaux : 

a) un groupe moto-ventilateur hélicoïde à 2 vitesses de rotation, équipé de thermocontacts. 

   - Débit nominal : *** m³/h 

   - Puissance électrique : *** / *** kW – *** / *** A. 

   - Tension d’alimentation : 2 x 230 / 3 x 400 VAC 

- b) une batterie de chauffe, réalisée en tubulures de cuivre et lamelles en aluminium. 

   - Température maxi d’utilisation : 120 °C 

   - Pression nominale : 8 bar (testée à 12 bars en usine). 

   - Puissance calorifique : *** kW avec eau *** / *** °C et température entrée d’air *** °C. 

c) un diffuseur à pulsion giratoire, muni d’une buse d’éjection circulaire et de 12 aubes directionnelles inclinables, entraînées par un servomoteur. 

d) une boîte à bornes avec interrupteur de sécurité sur le moteur ou sur le côté de l’aérochauffeur. 

EXÉCUTION / MISE EN ŒUVRE 

**Prescriptions générales** 

- Dimensionnement : calcul de la puissance et des dimensions sur base d'un régime de ***/*** °C. 

- Emplacement : à déterminer en concertation avec l'auteur de projet 

- Montage : Les aérothermes sont fixés à l'aide de : consoles plafonnières 

MESURAGE 

**unité de mesure:** 

pc (par défaut) / fft 

**(soit par défaut)** 

1. pc 

**(soit)** 

**2. fft** 

**code de mesurage:** 

**(soit par défaut)** 

**1. Selon le type** 

**(soit)** 

**2. Selon le bordereau de prix /** 

**nature du marché:** 

QF (par défaut) / QP / PG

**(soit par défaut)** 

**1. QF** 

**(soit)** 

**2. QP** 

**(soit)** 

**3. PG** 

###### 63.33.4 d Chaleur - distribution et émission - aérochauffeurs à induction à prise d'air extérieur et récupération d'énergie [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des appareils dénommés aérochauffeurs, alimentés en eau chaude de chauffage destinés à chauffer les bâtiments semi-résidentiels, collectifs et industriels par de l'air chaud, tels que halls de sports, surfaces commerciales, halls de stockage, etc 

Leurs principes de fonctionnement est du principe à induction d'air. 

Les aérochauffeurs sont du type à prise d'air extérieur avec module de récupération d'énergie La ventilation et le chauffage du bâtiment sont assurés par zones distinctes au moyen d’un appareil combiné de ventilation et de chauffage, à recyclage permanent, suspendu à la toiture, à soufflage vertical du haut vers le bas. 

L’aérochauffeur fonctionnant en appui de l’appareil de ventilation. 

Différents états de fonctionnement sont commandés automatiquement : 

- introduction d’air neuf et extraction d’air vicié, avec récupération de chaleur et chauffage 

- introduction d’air neuf et extraction d’air vicié sans récupération de chaleur ni chauffage 

- extraction d’air vicié (sans introduction) 

- air recyclé avec chauffage 

- refroidissement nocturne 

**MATÉRIAUX** 

**Caractéristiques générales** 

L’appareil de ventilation et de chauffage avec récupération de chaleur est posé en toiture et est composé de plusieurs sous-ensembles : 

a) Un appareil de toiture, à carrosserie autoportante en tôle d’Aluzinc, résistant à la corrosion, avec isolation intérieure d'une épaisseur de 30 (par défaut) / *** mm de toutes les surfaces en contact avec l’air chaud, comprenant : 

   - Un ventilateur de pulsion, à aube double de type centrifuge, à entraînement direct, ne nécessitant pas d’entretien. 

- Débit nominal : *** m3/h 

- Puissance électrique : *** kW – *** A. 

   - Un ventilateur d’extraction, à double aube de type centrifuge, à entraînement direct, ne nécessitant pas d’entretien. 

- Débit nominal : *** m3/h 

- Puissance électrique : *** kW – *** A. 

   - Un échangeur de chaleur à plaques en aluminium, avec by-pass, bac de récupération de condensat et siphon d’évacuation.

- Un clapet de by-pass équipé d’un servomoteur de positionnement pour la régulation de la récupération. Tous les clapets sont réalisés en profilés d’aluminium extrudés et entraînés par roues dentées. 

   - Un clapet d’air neuf, équipé d’un servomoteur de positionnement. 

   - Un clapet d’air recyclé en tôle d’Alu/zinc, couplé par tringle au clapet d’air neuf et monté en opposition. 

   - Un filtre d’air neuf, à poches, avec cadre, de classification EU4. 

   - Une grille pare-pluie pivotante, réalisée en profilés d’aluminium, et servant de porte de révision (accès au filtre d’air neuf, au clapet d’air neuf et au module de régulation). 

   - Une porte de révision inférieure à fermetures rapides (accès au filtre d’air extrait et aux clapets). 

   - Un module de commande de régulation dans lequel sont regroupés tous les raccordements électriques, ainsi qu’un interrupteur de révision, accessible depuis l’extérieur de l’appareil. 

   - Un panneau de révision démontable pour faciliter l’accès au ventilateur de pulsion. 

- b) Un ensemble sous toiture, composé d’éléments modulables en tôle d’Aluzinc, comprenant : 

   - Un diffuseur à pulsion giratoire, muni d’une buse d’éjection circulaire et de 12 aubes directionnelles inclinables, entraînées par un servomoteur. 

   - Une batterie de chauffe, réalisée en tubulures de cuivre et lamelles en aluminium, montée dans un caisson, avec thermostat antigel installé en aval de la batterie. 

   - Température maxi d’utilisation : 120 °C 

- Pression nominale : 8 bar (testée à 12 bars en usine). 

- Puissance calorifique : *** kW avec eau *** / *** °C et température entrée d’air *** °C. 

   - Un caisson-filtre constitué par un double canal avec d’un côté une bouche d’aspiration latérale d’air extrait munie d’une grille, et de l’autre côté les diffuseurs du ventilateur de pulsion avec isolation phonique. 

   - Un filtre d’air extrait, à poches, avec cadre, de classification EU4, monté dans le caisson-filtre et accessible depuis la toiture. 

- c) Une boîte à bornes avec interrupteur de sécurité sur le moteur ou sur le côté de l’aérochauffeur. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

- Dimensionnement : calcul de la puissance et des dimensions sur base d'un régime de ***/*** °C. 

- Emplacement : à déterminer en concertation avec l'auteur de projet 

- Montage : Les aérothermes sont fixés à l'aide de : consoles plafonnières 

**Notes d’exécution complémentaires** 

Le risque de pont thermique étant important, une attention particulière est apportée à la continuité de l'isolation de la toiture au niveau du châssis de l'aérochauffeur ainsi qu'à l'étanchéité à l'air du passage au travers de la toiture. 

**MESURAGE** 

**unité de mesure:** 

pc (par défaut) / fft 

**(soit par défaut)** 

1. pc 

**(soit)** 

2. fft

**code de mesurage:** 

**(soit par défaut)** 

**1. Selon le type** 

**(soit)** 

**2. Selon le bordereau de prix /** 

**nature du marché:** 

QF (par défaut) / QP / PG 

**(soit par défaut)** 

**1. QF** 

**(soit)** 

**2. QP** 

**(soit)** 

**3. PG** 

###### 63.33.4 e Chaleur - distribution et émission - régulation spécifique pour aérochauffeurs à induction [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de la régulation intégrée dans un tableau électrique et attribué aux appareils dénommés aérochauffeurs à induction, destinés à chauffer les bâtiments semi-résidentiels, collectifs et industriels par de l'air chaud, tels que halls de sports, surfaces commerciales, halls de stockage, etc Le système de régulation est un système de commande et de régulation spécialement conçu pour les appareils décentralisés du Génie climatique. 

Ce système est installé dans une armoire de régulation spécifique aux aérochauffeurs à induction. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Composition du système 

Ce système est divisé en trois niveaux hiérarchiques, qui sont reliés entre eux par l'intermédiaire d'un bus de liaison informatique. 

**1. Niveau de commande** 

Le niveau de commande permet à l'utilisateur de commander l'installation. Suivant les spécificités du projet, différents éléments de commande sont utilisés. 

**2. Niveau de régulation de zone** 

Les appareils de ventilation fonctionnant suivant les mêmes conditions sont regroupés dans une même zone de régulation. Les critères pour le regroupement d'appareils sont par exemple les horaires de fonctionnement, les températures de consigne, etc .... Pour chaque zone, un module de régulation est monté dans l'armoire. Ce module commande les modes de fonctionnement des appareils en fonction du programme hebdomadaire. 

Plusieurs types d'appareils sont également combinés dans une zone de régulation.

Distinction des appareils : 

- Les appareils principaux (= appareils de ventilation ou introducteurs d'air) 

- Les appareils auxiliaires (= appareils de recyclage d'air, qui sont enclenchés suivant la demande de chaleur ou de froid). Pour les appareils auxiliaires, une régulation spécifique est installée dans l'armoire. 

**Zones de régulation : ≤ 10 (par défaut) /** 

Appareils principaux par zone : ≤ 9 (par défaut) / *** Appareils auxiliaires par zone : ≤ 9 (par défaut) / *** 

**3.  Niveau de régulation unitaire** 

Une régulation qui règle individuellement les paramètres de l'appareil en fonction des conditions locales est installée dans chaque appareil principal (= appareils de ventilation ou introducteurs d'air). 

**4.  Bus de communication** 

Les composants individuels du système sont reliés entre eux par l'intermédiaire d'un bus de communication (d'après le modèle par stratification). Le transfert des données est réalisé en fonction des priorités. Les données transmises sont ainsi minimisées et les temps de réaction réduits. 

Bus de communication : 

- Type de câble 1 paire, vrillé avec blindage catégorie 5 (par défaut) / *** ou supérieure sans halogène 

- Topologie sériel Longueur ≤ 1900 (par défaut) / *** m 

- Pour des longueurs supérieures : installer un répétiteur de signal ou diviser le système en plusieurs réseaux. 

- Communication croisée égalitaire (peer-to-peer/multipeer) 

- Capacité linéique : max. *** pF/m (picofarad/mètre) 

- Capacité : ≤ 200 (par défaut) / *** nF 

**5.  Appareil de commande** 

L’appareil de commande est constitué par un écran couleur à commande tactile et permet de commander de manière simple et globale l'installation de ventilation. Il permet de donner à un utilisateur formé toutes les informations et les réglages nécessaires pour une utilisation normale de l'installation : 

- Affichage et réglage des modes de fonctionnement 

- Affichage des températures et réglage des températures de consigne 

- Affichage et programmation des horaires de fonctionnement et du calendrier 

- Affichage et gestion des alarmes 

- Affichage et réglage des paramètres de régulation 

L’appareil de commande est monté dans la porte de l'armoire de régulation. 

Alimentation électrique : 

- Tension d'alimentation : AC 230 V, 50 Hz (par défaut) / *** 

- Tolérance admise : + 10 /

- 15 % 

- Puissance absorbée : ≤ 7 (par défaut) / *** W 

**Communication :** 

- 1 prise RJ11 novaNet 

- 1 prise RJ45 Ethernet 10 Base T (téléchargement de l'application) 

Conditions générales d'environnement : 

- Température environnante 0 à 45 °C 

- Température de stockage :

- 25 à 70 °C et de transport 

- Humidité environnante : 10 à 80 % hr (sans condensation) 

Caractéristiques :

- Indice de protection : IP 20 (par défaut) / *** 

- Face frontale : IP 20 (par défaut) / 65 (en option) / *** 

- Classe d'environnement : II 

- Niveau de protection : IEC 60721 3k3 (par défaut) / *** (suivant [NBN EN IEC 60721-3-3]) 

- Dimensions : L x H x P : *** x *** x *** mm 

**6.  Elément de commande par ordinateur et interface** 

L'installation se laisse commander aisément depuis un ordinateur PC et une interface. Un logiciel permet de visualiser simplement toute l'installation sur l'écran du PC. Il permet à un utilisateur instruit d'avoir accès aux fonctions suivantes : 

- Affichage et réglage des modes de fonctionnement 

- Affichage des températures et réglage des températures de consigne 

- Affichage et programmation des horaires de fonctionnement et du calendrier 

- Affichage et gestion des alarmes avec répertoire journalier 

- Affichage et réglage des paramètres de régulation 

- Relevés des données avec exploitation graphique 

- Emission de tableaux et de graphiques de données avec historique 

- Etablissement de protocole de toutes les actions 

- Accès par mot de passe différencié 

Le kit de commande comprend le logiciel d'utilisation, le routeur et les câbles de liaison. 

**7.  Appareil de commande déporté** 

L'appareil de commande est un appareil de commande d'appoint destiné à un personnel non formé. Il permet de commander une seule zone de régulation et avec les fonctions suivantes : Affichage des valeurs de consigne actuelles de la température ambiante Modification de la valeur de consigne dans la limite de + 5 °C et – 5 °C. Affichage et acquittement des alarmes 

**Changement des modes de fonctionnement :** 

Normalement, les touches sont programmées pour les fonctions suivantes : 'Auto', 'Evacuation d'air', 'Recyclage d'air nuit' et 'Arrêt'. Ces touches sont néanmoins être reprogrammées pour d'autres fonctions (à l'exception de 'Auto'). 

L’appareil de commande est installé soit à n'importe quelle place, à l'aide d'un boîtier standard à 3 places à encastrer dans le mur, soit sur la porte de l'armoire. 

- Correction de la valeur de consigne : ± 5 K 

- Raccordement 4 fils à l’armoire de commande 

- Conditions générales d'environnement 

- Température environnante : 0 à 45 °C 

- Humidité environnante max . 85 % hr (sans condensation) 

- Niveau de protection : IEC 60721 3k3 (par défaut) / *** (suivant [NBN EN IEC 60721-3-3]) 

- Indice de protection : IP 30 (par défaut) / *** 

- Classe d'environnement : III (par défaut) / *** 

**8.  Intégration dans le niveau management du bâtiment** 

Une interface de communication avec carte de communication permet d'intégrer le système dans un système de gestion centralisé. La communication est effectuée au moyen du protocole IP sur base Ethernet. 

**Prescriptions complémentaires** 

**Composants de régulation intégrés dans les appareils de ventilation** 

Dans chaque appareil principal (= appareil de ventilation ou inducteur d'air) sont installés : 

- 1 sonde de température d'air extrait

- 1 sonde de température de pulsion 

- 1 coffret avec régulateur et alimentation de puissance 

Le régulateur commande l'appareil de ventilation, y compris la gestion de la diffusion d'air, en fonction des ordres donnés de la zone de régulation et règle la température de pulsion au moyen d'une régulation en cascade. 

La partie alimentation de puissance comprend : 

- Borniers de raccordement au réseau 

- Interrupteur de révision (manœuvrable depuis l'extérieur) 

- Protection des moteurs de ventilateur 

- Fusibles de protection pour la partie électronique 

- Transformateur pour le régulateur, la vanne de mélange et les servomoteurs 

- Relais pour fonctionnement de secours 

- Borniers de raccordement pour servomoteurs et sondes de température 

Un [[concepts/chauffage-electrique|Chauffage Électrique]] du coffret est prévu au cas ou celui-ci se trouve dans un local non chauffé où la température Τ° < 5 °C. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

**Armoire de régulation** 

Les appareils sont regroupés en zones de régulation, qui sont commandés depuis l'armoire. 

La régulation : 

- commande les modes de fonctionnement, 

- transmet les températures extérieures et intérieures aux différents appareils, 

- détermine les informations de demande de chaleur ou de froid et de l'alarme collective. 

**Par armoire est prévu :** 

- 1 sonde de température extérieure (longueur de la ligne 170 (par défaut) / *** m maxi) 

- 1 transformateur 230 / 24 V 

- 2 protections pour transformateur (unipolaire) 

- 1 relais 

- 1 interrupteur général (bipolaire, monté sur la porte) 

Borniers de raccordement pour : 

- Sonde de température extérieure 

- Raccordement au réseau 

**Par zone de régulation est prévu :** 

- 1 régulation 

- 1 sonde de température ambiante (à installer) 

- 1 relais 

Borniers de raccordement pour : 

- Sonde de température ambiante 

- Information Demande de chauffage 

- Entrée Défaut de chauffage 

- Alarme collective 

- Bus de communication 

**Exécution** 

- Armoire : Tôle d'acier peint 

- Courant de court-circuit : ICW 10 (par défaut) / *** kA eff 

- Borniers de raccordement en haut

- Montage au sol ou au mur 

Conditions générales d'environnement : 

   - Utilisation dans des locaux intérieurs : 

- Température environnante : 5 à 40 °C 

- Température de stockage et de transport :

- 25 à 55 °C 

   - Humidité environnante : 

≤ 50 % hr à 40 °C 

≤ 90 % hr à 20 °C 

**Notes d’exécution complémentaires** 

**Raccordement électrique de la régulation des appareils** 

L’échange des informations entre les différents modules est assuré par un bus de communication sériel LON-Bus à 2 conducteurs, d’une section de 0,75 mm2. Celui-ci est disposé en ligne et ≤ 1050 (par défaut) / *** mètres. 

Le raccordement électrique de puissance de chaque participant se fait directement sur les modules décentralisés et dans l’armoire de régulation. 

**MESURAGE** 

**unité de mesure:** 

pc (par défaut)/ fft 

**(soit par défaut)** 

**1. pc** 

**(soit)** 

**2. fft** 

**code de mesurage:** 

**(soit par défaut)** 

**1. Selon le type** 

**(soit)** 

**2. Selon lebordereau de prix /** 

- nature du marché: 

QF (par défaut) / QP / PG 

**(soit par défaut)** 

**1. QF** 

**(soit)** 

**2. QP** 

**(soit)** 

3. PG
