---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.34.1"
ordre_document: 152
titre: "63.34.1 Réglages des températures & accessoires réglages CCTB 01.02"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 152 63.34.1 Réglages des températures & accessoires réglages CCTB 01.02]
resume_section: |-
  **63.34.1 Réglages des températures & accessoires - réglages CCTB 01.02**

  **Résumé général :**
  Ce segment couvre les équipements et dispositifs nécessaires à la régulation des températures dans les systèmes de chauffage central, incluant robinets de radiateurs, têtes thermostatiques, thermostats d’ambiance et régulateurs climatiques.

  ---

  **63.34.1 a Robinets de radiateurs :**
  - Vannes thermostatisables en bronze/laiton nickelé, double réglage, remplaçables sans vidange.
  - Température max : 110 °C, pression max : 10 bars.
  - Types : bitube (équerre/droit), raccords haut/bas ou uniquement bas.
  - Installation selon prescriptions techniques, mesurage par set de radiateurs.

  ---

  **63.34.1 b Têtes thermostatiques :**
  - Dispositifs proportionnels avec sonde liquide/gaz, protection antigel (8 °C).
  - Plage de réglage : 8-26 °C, hystérésis : 0,2 K.
  - Installation après essais de chauffage, bien ventilées, pas dans les locaux avec thermostat d’ambiance.
  - Mesurage par set de robinets.

  ---

  **63.34.1 c Thermostats d’ambiance :**
  - Contrôle des températures et plages horaires.
  - Types : manuels ou programmables (analogiques/digitaux).
  - Différentiel : ΔT < 0,5 °C, fonctions : protection antigel, réglage été/hiver, réserve de marche (24h).
  - Placement : ≥ 1,50 m du sol (1,10 m pour PMR), éloigné des sources de chaleur.
  - Mesurage par unité.

  ---

  **63.34.1 d Régulation climatique :**
  - Régulateurs électroniques mesurant températures extérieure, de départ et ambiante.
  - Habitations individuelles : modulation de la température de l’eau, gestion des chaudières, circulateurs, vannes motorisées, etc.
  - Immeubles collectifs : régulation DDC avec unité centrale, dérogations possibles via commutateurs.
  - Accessoires optionnels : sondes, thermostats, aquastats, temporisateurs.
  - Mesurage par unité ou inclus dans l’installation.
  - **63.34.1a Chaleur - distribution et émission - réglages des températures & accessoires - robinets de radiateurs CCTB 01.11** — `section:63.34.1a`, article, profondeur 6, pages 363-363
  - **63.34.1b Chaleur - distribution et émission - réglages des températures & accessoires - têtes thermostatiques CCTB 01.11** — `section:63.34.1b`, article, profondeur 6, pages 364-364
  - **63.34.1c Chaleur - distribution et émission - réglages des températures & accessoires - thermostats d'ambiance CCTB 01.11** — `section:63.34.1c`, article, profondeur 6, pages 365-366
  - **63.34.1d Chaleur - distribution et émission - réglages des températures & accessoires - réglages en fonction de la température extérieure CCTB 01.11** — `section:63.34.1d`, article, profondeur 6, pages 367-368
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/151-63-34-equipements-regulations-chauffage-installations-individuelles-cctb-01-10|63.34 Equipements régulations chauffage installations individuelles CCTB 01.10]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/153-63-34-2-telegestions-centralisees-du-chauffage-a-distance-cctb-01-11|63.34.2 Télégestions centralisées du chauffage à distance CCTB 01.11]]"
tags: [document-section, cctb]
sources: [152_63.34.1_réglages_des_températures_accessoires_-_réglages_cctb_01.02.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.34.1 Réglages des températures & accessoires - réglages [[entities/cctb|CCTB]] 01.02

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de tous les équipements nécessaires à la gestion de la température dans les installations de chauffage central. 

Il s’agit des robinets de radiateurs, des éléments thermostatiques (têtes), des thermostats d’ambiance et de la régulation de chaleur centralisée en fonction de la température extérieure. 

###### 63.34.1 a Chaleur - distribution et émission - réglages des températures & accessoires - robinets de radiateurs [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit des éléments destinés à régler le débit et/ou la température des éléments d’émission de chaleur dans les installations de chauffage central. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit de vannes de radiateurs thermostatisables fabriquées en bronze ou en laiton nickelé, à double réglage et avec un capuchon de protection contre la poussière. Ils permettent de fermer complètement l'arrivée d'eau. 

L'intérieur (obturateur et joint) est toujours remplaçable sans vidanger l'eau. Les caractéristiques hydrauliques et le manuel technique sont remis au maître d’ouvrage sur demande. 

**Spécifications** 

- Température de service : ≤ 110 °C 

- Pression de service maximale : ≥ 10 / *** bars. 

- Type : combinaison de raccord pour 

Système bitube / - / avec raccord dans le haut et dans le bas / avec raccord uniquement dans le bas 

**(soit)**

Système bitube : Robinet de radiateur d'équerre ou droit avec volant en matière synthétique (ABS). Double réglage ou en combinaison avec un raccord de radiateur réglable d'équerre sur le retour (soupape d'aspiration). 

**(soit)** 

Système bitube avec raccord dans le haut et dans le bas : le robinet permet un raccord d'un côté (au mur ou au sol), constitué au-dessus d'un robinet de radiateur (robinet d'équerre ou robinet droit avec coude) et, en dessous, d'une vanne à quatre voies avec dispositif de réglage, y compris le tuyau de raccordement et tous les raccords. La combinaison permet le démontage du radiateur sans devoir vidanger l'installation. 

**(soit)** 

Système bitube avec raccord uniquement dans le bas : le robinet permet un raccord d'un côté (au mur ou au sol), constitué d'un robinet de radiateur et d'une vanne à quatre voies avec dispositif de réglage, y compris tous les raccords. La combinaison permet le démontage du radiateur sans devoir vidanger l'installation. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Les robinets de radiateurs sont installés et réglés selon les prescriptions de l'étude technique et du fabricant. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Par set de radiateurs / corps de chauffe (robinet et raccord) selon le Ø. 

**nature du marché:** 

**QF** 

###### 63.34.1 b Chaleur - distribution et émission - réglages des températures & accessoires - têtes thermostatiques [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Les têtes thermostatiques constituent l'élément de réglage de la température des vannes de radiateur thermostatiques. Les vannes de radiateur thermostatisables sont transformables en vannes thermostatiques en remplaçant le bouton de réglage par une tête thermostatique. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit de dispositifs de réglage proportionnel de la température avec sonde intégrée baignant dans une poche de liquide ou de liquide/gaz. 

Deux limiteurs permettent le réglage de la température dans une zone à délimiter ou le verrouillage dans une certaine position. 

En position inférieure, la vanne reste fermée tant que la T° < à 6 ou 8 °C (protection antigel). Ils sont de construction solide et satisfont aux prescriptions des normes en vigueur. 

Spécifications techniques : 

- Limiteur de sécurité 

- Chiffres indicatifs : de 1 à 5 

- Hystérésis : 0,2 K

- Température maximale de la sonde : 50 °C 

- Influence moyenne de la température d’eau : 0,9 K. 

- Influence moyenne de la pression différentielle : 0,3 K. 

- Protection antigel : 8 °C 

- Poignée : matière synthétique de qualité supérieure, couleur : blanc (par défaut) / *** 

- Plage de réglage : 8 à 19 / 21 (par défaut) / 26 / *** °C 

- Division de l'échelle : neutre (sans indication de la température) / ***. 

- Bulbe thermostatique avec élément liquide sensible incorporé disposant d’une plage de réglage : entre 8 et 19 / 21 (par défaut) / 26 °C avec protection antigel à 8 °C – de teinte blanche / pas d'application (par défaut). 

- Modèle agréé par les administrations : pas d'application (par défaut) / d'application. 

- Réglage de la température avec une clé spéciale sans devoir démonter le volant : pas d'application (par défaut) / d'application. 

- Volant de sécurité à rotation illimitée sans dérèglement de la position : pas d'application (par défaut) / d'application. 

- Protection antivol : pas d'application (par défaut) / d'application. 

- Résistance de ce bulbe thermostatique à la flexion, 1000N / pas d'application (par défaut) 

- Cache de sécurité blanc Ral *** / pas d'application (par défaut). 

- Adapté au montage de tous les corps thermostatiques avec raccordements M 30 x 1,5 (par défaut) / *** ou à clips de sécurité / pas d'application. 

**Prescriptions complémentaires** 

Ils sont équipés d'un dispositif antivol. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Les têtes thermostatiques ne sont placées qu'avant les essais de chauffage. Jusque-là, les robinets de radiateur sont pourvus d'un capuchon en matière synthétique qui permet de manœuvrer le robinet. L'axe de la tête thermostatique est placé horizontalement et d'équerre sur la face du radiateur. La tête thermostatique est toujours bien ventilée (pas dans les coins, ni à proximité de sources de chaleur, …). Dans le local où se trouve le thermostat d'ambiance, pas de placement de vannes thermostatiques sauf si le thermostat d'ambiance est prévu en ce sens. Lorsque des vannes thermostatiques sont placées sur les radiateurs, une soupape de pression différentielle est toujours installée sur le réseau de distribution. 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

[NBN EN 215, Robinets thermostatiques d'équipement du corps de chauffe - Exigences et méthodes d'essai] 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Par set de robinet 

**nature du marché:** 

**QF** 

###### 63.34.1 c Chaleur - distribution et émission - réglages des températures & accessoires - thermostats d'ambiance [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION**

**Définition / Comprend** 

Il s’agit du thermostat d’ambiance permettant de contrôler les températures ainsi que les plages horaires de fonctionnement du chauffage central. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit de modèles couramment disponibles dans le commerce, adaptés au type de chaudière et d'utilisation facile. Ils sont livrés avec un mode d'emploi intelligible. 

**Spécifications** 

Type : thermostat d'ambiance à commande manuelle / thermostat d'ambiance avec minuterie (analogique ou digitale) 

Boisseau : matière synthétique de première qualité, destiné à être encastré / appliqué 

Différentiel de température : ΔT < 0,5 °C avec bouton de réglage de la température Possibilités de réglage des thermostats à horloge programme : 

Horloge programme (au moins un programme diurne et deux commutations programmables jour/abaissé) 

Dérogation manuelle avec reprise automatique du programme au prochain enclenchement instauré : 

- en continu jour, 

- en continu nuit, 

- protection antigel, 

température diurne réglable / température diurne en fonction des vannes thermostatiques, 

Température nocturne ou abaissement, 

Réglage de l'heure d'été/d'hiver, 

Possibilité de contrôle de la tension de la batterie, 

Les appareils mécaniques sont équipés de broches imperdables ; 

Les appareils digitaux présentent une réserve de marche qui retient les données au moins pendant 24 heures en cas de panne de courant. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Disposition : conformément aux indications sur le plan ou après concertation avec l’auteur de projet : à placer à ≥ 1,50 m au-dessus du sol (≤ 1,10 m dans les habitations destinées aux PMR), au centre du séjour, sur le mur intérieur, éloigné de toute source de chaleur et à l'abri des courants d'air. 

L'alimentation électrique et les tuyaux d'attente sont mis à la disposition. Indépendamment du type de thermostat d'ambiance, un tube avec au moins 3 conducteurs et une alimentation éventuelle est toujours prévu. Les veines des conduites d'alimentation présentent une section de 2,5 mm² pour l'alimentation et de 1,5 mm² pour la commande. Le câblage du thermostat est compris dans l'article 

(voir aussi l'article 71.24.5g Canalisations

- conduites

- tubes d'attente). 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Nombre de thermostats à installer 

**nature du marché:**

**QF** 

**AIDE** 

**Note à l'attention de l'auteur de projet** 

Le thermostat est placé dans le local le plus fréquemment chauffé, c'est-à-dire la pièce de séjour, et à un endroit facilement accessible. 

Le thermostat n'est pas influencé par une source de chaleur à proximité immédiate, un mur extérieur ou la chaleur du soleil. 

###### 63.34.1 d Chaleur - distribution et émission - réglages des températures & accessoires - réglages en fonction de la température extérieure [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Un régulateur climatique est un appareil électronique destiné à réguler la température d’une installation de chauffage central et de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]]. Il mesure en permanence à l’aide de sondes 

- La température extérieure, 

- La température de l’eau qui circule dans l’installation (température de départ), 

- La température ambiante dans un local de référence (facultatif). 

Ce régulateur est posé dans un tableau spécifique de commande de chauffage ou est intégré à la (les) chaudière(s). 

**MATÉRIAUX** 

**Caractéristiques générales** 

**Habitations individuelles :** 

Suivant la température extérieure mesurée, le régulateur module la température de l’eau qui circule dans l’installation afin de compenser les pertes thermiques du bâtiment. 

Selon le type d’installation, le régulateur climatique commande directement l’enclenchement et le déclenchement de la chaudière (gaz, fuel, combustible solide ou PAC), ou positionne une vanne mélangeuse motorisée. 

La fonction de régulation intègre certaines fonctions d’automatisme tels que : 

- La gestion de la [[concepts/production-de-chaleur|Production de Chaleur]] par la ou les chaudières 

- La gestion de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] 

- La commande d’un ou plusieurs vannes mélangeuses motorisées 

- La commande des différents circulateurs 

- La commande de plusieurs chaudières en cascade. 

- Fonctionnement avec thermostat d’ambiance hebdomadaire programmable 

- Fonctionnement avec bus OpenTherm (2 fils) ou 0–10 V (3 fils) 

En fonction avec le protocole "OpenTherm", possibilité de programmer une courbe de chauffe pour régulation avec sonde extérieure (option sur chaudière). Dans ce cas, le thermostat d'ambiance devient une sonde de correction. 

Accessoires : à ajouter si besoin à ce régulateur des accessoires de commande tels que : 

- Sondes d’ambiance pour une correction du comportement en fonction d’une température ambiante : pas d'application (par défaut) / d'application. 

- Sonde retour pour arrêter le circulateur lorsqu’il n’y a plus d’échange thermique dans la chaudière : pas d'application (par défaut) / d'application. 

- Interrupteurs pour déroger à distance au programme de l’horloge : pas d'application (par défaut) / d'application. 

- Thermostat d’ambiance pour limiter la température ambiante : pas d'application (par défaut) / d'application.

- Aquastat pour limiter la température de l’eau dans les installations de chauffage-sol ou pour protéger la chaudière contre la condensation : pas d'application (par défaut) / d'application. 

- Temporisateurs ou modules assurant la commande temporisée des circulateurs : pas d'application (par défaut) / d'application. 

Régulateur avec sonde d’ambiance (par défaut) / thermostat d’ambiance digital / thermostat Opentherm 

**(soit par défaut)** 

Régulateur avec sonde d’ambiance 

**(soit)** 

Régulateur avec thermostat d’ambiance digital 

**(soit)** 

Régulateur avec thermostat Opentherm 

**Immeubles collectifs ou tertiaire :** 

La régulation emploie la technique DDC avec unité centrale 

**Régulateurs** 

- Les régulateurs se placent dans les tableaux électriques propres aux appareils concernés. 

**Minuteries** 

- Les minuteries ont une réserve de marche d’une durée ≥ 100 heures. 

**Dérogations** 

- Des commutateurs permettent de déroger à tout moment aux commandes automatiques imposées par les horloges, les thermostats ou toute autre sonde. 

- Ils permettent de placer les organes commandés sur toute position désirée ou de choisir une autre allure que celle imposée par l'horloge, cependant, aucune dérogation n'est admissible aux sécurités. 

- Les dérogations sont signalées par lampe orange au tableau de commande correspondant. Pour les vannes et registres motorisés, les commutateurs de dérogation permettent dans tous les cas de mettre l'organe en fonctionnement automatique, ouvert, fermé ou à l'arrêt dans une position quelconque. 

- Pour les appareils électromécaniques (circulateurs, pompes, ventilateurs, .....) des commutateurs permettant à tout moment de les mettre en marche permanente en arrêt ou, s'il y a lieu, en marche automatique. 

**Sondes et thermostats** 

- L'emplacement des sondes et thermostats autres que ceux prévus directement sur les tuyauteries, ou appareillage, est établi de commun accord avec l'Architecte et le bureau d’études. 

**Vannes et registres** 

- Le moteur et son robinet forment un ensemble robuste, à l'abri des poussières et de l'eau. Chaque vanne motorisée et chaque registre motorisé sont pourvus d'un index bien visible montrant la position de l'organe commandé, les positions extrêmes étant repérées par les lettres O et F. Ce poste est déjà prévu à l’article [63.32.1d](138_63.32.1_éléments_dinstallation_-_robinets_cctb_01.13.md) Chaleur

- distribution et émission

- robinets et vannes motorisées 

**Sonde antigel** 

- Les appareils susceptibles d'entrer en contact avec l'air frais sont munis d'une sonde antigel déployée directement contre les ailettes du côté aval de la batterie. 

- La consigne est de + 5 °C. 

**Régulation de la [[concepts/production-de-chaleur|Production de Chaleur]]**

- Elle comprend l'enclenchement de la ou des chaudières de la chaufferie principale pour un respect d'une consigne de température de départ variable calculée en fonction de la plus forte demande de température de la part des circuits secondaires. 

- Dans le cadre d’une rénovation ou d’un agrandissement, la régulation s’intègre à la régulation existante en y adjoignant si c’est possible le nombre de modules nécessaires au bon fonctionnement de l’ensemble. Un câblage type bus de communication est prévu entre les différents appareils. Dans le cas où la régulation existante n'intégre pas la nouvelle régulation, il est procédé au remplacement de l’ancienne régulation pour éviter tous risques de problèmes et d’incompatibilités. 

- Commande et régulation des différents circuits de chauffage et production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] 

- Température de départ variable obtenue par action sur vanne 3 voies motorisée en fonction de la température extérieure. 

- La commande de mise en route des ventilateurs des ventilo-convecteurs et des aérothermes éventuels est asservie à la température de départ du circuit aérotherme pour empêcher des températures de soufflage trop basse (> 43 °C). 

- Le fonctionnement des circulateurs est asservi à la régulation en fonction de la demande de chauffage normal ou réduit d’un des circuits de chauffage ou de production d’ECS. 

**MESURAGE** 

**unité de mesure:** 

pc (par défaut)/ - 

**(soit par défaut)** 

1. pc 

**(soit)** 

2. - 

**code de mesurage:** 

**(soit par défaut)** 

**1. Selon le type** 

**(soit)** 

2. Compris dans le prix de l’installation. 

**nature du marché:** 

QF (par défaut) / PM 

**(soit par défaut)** 1 . QF 

**(soit)** 2 . PM
