---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.34.2"
ordre_document: 153
titre: "63.34.2 Télégestions centralisées du chauffage à distance CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 153 63.34.2 Télégestions centralisées du chauffage à distance CCTB 01.11]
resume_section: |-
  **63.34.2 Télégestions centralisées du chauffage à distance**

  La télégestion permet de programmer le chauffage en fonction de l’occupation des locaux via un ordinateur sans programme propriétaire, garantissant la compatibilité. Elle inclut :

  - **Thermostat** : mesure/affiche la température, reçoit/envoie des données par radiofréquence, commande ON-OFF, programmation locale, bouton manuel, alimentation électrique domestique. Il commande le circulateur et récupère automatiquement les plages horaires après coupure.
  - **Station centralisée** : gère les plages horaires des thermostats, communication radiofréquence, LAN/WIFI, horloge interne synchronisée, données consultables à distance.

  **Installation** : thermostat placé à 1,50 m (ou ≤ 1,10 m pour PMR), éloigné des sources de chaleur et courants d’air, câblage inclus.
  **Mesurage** : unité = pièce (pc).
  - **63.34.2a Chaleur - distribution et émission - télégestions centralisées du chauffage à distance CCTB 01.12** — `section:63.34.2a`, article, profondeur 6, pages 370-370
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/152-63-34-1-reglages-des-temperatures-accessoires-reglages-cctb-01-02|63.34.1 Réglages des températures & accessoires réglages CCTB 01.02]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/154-63-35-equipements-regulations-chauffage-grands-ensembles-cctb-01-11|63.35 Equipements régulations chauffage grands ensembles CCTB 01.11]]"
tags: [document-section, cctb]
sources: [153_63.34.2_télégestions_centralisées_du_chauffage_à_distance_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.34.2 Télégestions centralisées du chauffage à distance [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

La télégestion du chauffage à distance permet une programmation en fonction de l’occupation des locaux.

La télégestion est exécutée à partir d’un ordinateur sur lequel aucun programme propriétaire n’est installé (ainsi une compatibilité avec la télégestion installée est assurée). 

###### 63.34.2 a Chaleur - distribution et émission - télégestions centralisées du chauffage à distance [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

La télégestion du chauffage à distance permet une programmation en fonction de l’occupation des locaux. 

Le programme d’application est intégré au module de gestion sur le site à contrôler. 

La télégestion est exécutée à partir d’un ordinateur sur lequel aucun programme propriétaire n’est installé (on assure ainsi une compatibilité avec la télégestion installée). 

La télégestion se compose de deux éléments qui ont les caractéristiques suivantes : 

- Un thermostat qui mesure et indique la température dans le local et reçoit les ordres de changement d’état 

- Une station centralisée qui comporte le programme de télégestion de l’ensemble des thermostats. 

**A. Thermostat télégestion centralisée** 

Le thermostat destiné à la télégestion centralisée comporte : 

- Affichage de la température du local 

- Réception des ordres et envoi de données par radio fréquence. 

- Commande ON-OFF en fonction de la température 

- Programmation locale de plages horaires 

- Bouton de commande manuelle de la consigne température 

- Alimentation interne à partir du réseau électrique domestique 

Le thermostat commande directement le circulateur qui chauffe les locaux. Les plages horaires de fonctionnement sont programmées dans la station centralisée et sont modifiables à partir du thermostat. 

Dès rétablissement du courant après coupure, le thermostat demande automatiquement à la station centralisée sa plage horaire de fonctionnement. 

**B. Station - Télégestion centralisée** 

La station centralisée gère les plages horaires de fonctionnement des différents thermostats nécessaires à la bonne marche de l’installation. 

Afin d’assurer une convivialité de l’installation, celle-ci inclue les caractéristiques suivantes : 

- Emission et réception vers les thermostats par radio fréquence. 

- Mise en réseau par communication LAN, WIFI 

- Programme de télégestion intégré à la station. 

- Horloge interne mise à jour automatiquement par « internet » (par défaut) / *** 

- Entrées et sorties programmables. 

- Mémorisation des plages horaires des thermostats sur une semaine (par défaut) / *** 

- Toutes les données sont stockées dans la station centralisée et consultables à distance. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Placer le thermostat ou la sonde d’ambiance à 1,50 m au-dessus du sol (≤ 1,10 m dans les habitations destinées aux handicapés), au centre du séjour, sur le mur intérieur, éloigné de toute source de chaleur et à l'abri des courants d'air, conformément aux indications sur le plan et/ou après concertation avec l’auteur de projet et le maître de l’ouvrage. 

L'alimentation électrique et les tuyaux d'attente sont mis à la disposition. Indépendamment du

thermostat, il est toujours prévu un tube avec au moins 5 (par défaut) / *** conducteurs (alimentation électrique comprise). Les veines des conduites d'alimentation présentent une section de 1,5 mm² pour l'alimentation et la commande. Le câblage du thermostat est compris. 

Le thermostat est placé dans le local le plus fréquemment chauffé, c'est-à-dire la pièce de séjour et à un endroit facilement accessible. 

Le thermostat n'est influencé pas par une source de chaleur à proximité immédiate, un mur extérieur ou la chaleur du soleil. 

**MESURAGE** 

**unité de mesure:** 

pc 

**nature du marché:** 

QF
