---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.35"
ordre_document: 154
titre: "63.35 Equipements régulations chauffage grands ensembles CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 154 63.35 Equipements régulations chauffage grands ensembles CCTB 01.11]
resume_section: |-
  **63.35 Équipements - Régulations chauffage grands ensembles CCTB 01.11**

  Fourniture, installation (raccordements hydraulique et électrique inclus) et mise en service des équipements de régulation des circuits de chauffage des grands ensembles. Cela inclut robinets, vannes motorisées, pompes, circulateurs, bouteilles de découplage, etc., sur circuits primaire (générateurs de chaleur) et secondaire(s) (émetteurs de chaleur alimentant les zones du bâtiment).

  Le système de régulation peut être :
  - Une unité de régulation (par défaut)
  - Une Gestion Technique Centralisée (GTC)
  - Une Gestion Technique du Bâtiment (GTB/BMS).

  Les grands ensembles concernent des aménagements urbains comprenant plusieurs immeubles (résidentiels ou non).

  **À prévoir dans d'autres chapitres :**
  - Générateurs de chaleur ([63.2](84_63.2_chaleur_-_production_cctb_01.11.md))
  - Conduites et accessoires ([63.31](131_63.31_equipements_-_conduites_et_accessoires_cctb_01.12.md))
  - Circulateurs et pompes ([63.32.3](140_63.32.3_éléments_dinstallation_-_circulateurs_et_pompes_cctb_01.13.md))
  - Système de régulation (élément à créer).
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/153-63-34-2-telegestions-centralisees-du-chauffage-a-distance-cctb-01-11|63.34.2 Télégestions centralisées du chauffage à distance CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/155-63-35-1-regulations-chauffage-accessoires-grands-ensembles-regulations-primaires-cctb-01-11|63.35.1 Régulations chauffage & accessoires grands ensembles régulations primaires CCTB 01.11]]"
tags: [document-section, cctb]
sources: [154_63.35_equipements_-_régulations_chauffage_grands_ensembles_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

#### 63.35 Equipements - régulations chauffage grands ensembles [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de la fourniture, de l’installation (y compris le raccordement hydraulique et le raccordement électrique éventuel) et de la mise en service des équipements du circuit de distribution qui permettent la régulation de l’installation de chauffage des grands ensembles. 

Il s'agit notamment des robinets, des vannes motorisées, des pompes, des circulateurs, des bouteilles de découplage hydraulique etc. qui sont installés sur le circuit primaire et le(s) circuit(s) secondaire(s). Ces équipements sont pilotés par le système de régulation de l'ensemble de l'installation de chauffage (non décrit ni comptabilisé dans le présent élément). Le circuit primaire est le circuit des générateurs de chaleur. 

Le ou les circuit(s) secondaire(s) est (sont) le(s) circuit(s) des émetteurs de chaleur. Il(s) est (sont) raccordé(s) au circuit primaire et alimente(nt) les différentes zones du bâtiment ou de l’ensemble de bâtiments du grand ensemble. 

Le système de régulation de l'ensemble de l'installation de chauffage est : 

Une unité de régulation (par défaut) / Une Gestion Technique Centralisée (GTC) / Une Gestion Technique du Bâtiment (GTB – ou BMS) 

**(soit par défaut) :** Une unité de régulation ; 

**(soit) :** Une Gestion Technique Centralisée (GTC) décrite et comptabilisée dans le chapitre [63.35.3](157_63.35.3_régulations_chauffage_accessoires_-_grands_ensembles_-_gestions_techniques_centralisées_cctb_01.11.md) Régulations chauffage & accessoires

- grands ensembles

- gestions techniques centralisées; 

**(soit) :** Une Gestion Technique du Bâtiment (GTB – ou BMS en anglais pour Building Management System). 

**Remarques importantes** 

Les grands ensembles sont : les aménagements urbains comportant plusieurs immeubles organisés en un ensemble et constituant un nombre important d'unités individuelles (résidentielles ou nonrésidentielles). Il s'agit d'immeubles à appartements, d'immeubles d’hébergement collectif, d'immeubles de bureaux et de services, etc. 

**AIDE** 

Prévoir dans :

- le titre [63.2](84_63.2_chaleur_-_production_cctb_01.11.md) Chaleur

- production, la fourniture, la pose et le raccordement des générateurs de chaleur. 

- le sous-titre [63.31](131_63.31_equipements_-_conduites_et_accessoires_cctb_01.12.md) Equipements

- conduites et accessoires, la fourniture, la pose et le raccordement des éléments nécessaires à la réalisation d'un circuit primaire et d'un(de) circuit(s) secondaire(s) de distribution du fluide calorifique, y compris tous les accessoires (coudes, Tés, branchements, raccords, colliers, collecteurs, …). 

- le chapitre [63.32.3](140_63.32.3_éléments_dinstallation_-_circulateurs_et_pompes_cctb_01.13.md) Éléments d'installation

- circulateurs et pompes, la fourniture, la pose et le raccordement des pompes de circulation. 

- un élément à créer, la fourniture, la pose et le raccordement du système de régulation.
