---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.35.1"
ordre_document: 155
titre: "63.35.1 Régulations chauffage & accessoires grands ensembles régulations primaires CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 155 63.35.1 Régulations chauffage & accessoires grands ensembles régulations primaires CCTB 01.11]
resume_section: |-
  Fourniture, installation, raccordement (hydraulique et électrique) et mise en service des équipements de régulation du circuit primaire des installations de chauffage. Comprend robinets, vannes, pompes, circulateurs et bouteilles casse-pression, selon les chapitres correspondants. Matériaux et configurations définis selon le type et le nombre de générateurs de chaleur (chaudières, pompes à chaleur, géothermie, etc.), avec options pour le raccordement hydraulique, la régulation et les accessoires. Références normatives : NBN EN 12828+A1 et rapport Buildwise. Coordination avec d'autres chapitres pour la fourniture et le raccordement des générateurs, conduites, accessoires et systèmes de régulation.
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/154-63-35-equipements-regulations-chauffage-grands-ensembles-cctb-01-11|63.35 Equipements régulations chauffage grands ensembles CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/156-63-35-2-regulations-chauffage-accessoires-grands-ensembles-regulations-secondaires-cctb-01-11|63.35.2 Régulations chauffage & accessoires grands ensembles régulations secondaires CCTB 01.11]]"
tags: [document-section, cctb]
sources: [155_63.35.1_régulations_chauffage_accessoires_-_grands_ensembles_-_régulations_primaires_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.35.1 Régulations chauffage & accessoires - grands ensembles - régulations primaires [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de la fourniture, de l’installation (y compris le raccordement hydraulique et le raccordement électrique éventuel) et de la mise en service des équipements du circuit primaire (circuit des générateurs de chaleur) qui permettent la régulation de l’installation de chauffage. Ils sont placés et réglés jusqu'à ce qu'ils fonctionnent parfaitement dans l'installation. 

Ces équipements sont notamment : 

- Les robinets et vannes de réglage décrits et comptabilisés dans le chapitre [63.32.1](138_63.32.1_éléments_dinstallation_-_robinets_cctb_01.13.md) Éléments 

- d'installation

- robinets ; 

- Les pompes et circulateurs décrits et comptabilisés dans le chapitre [63.32.3](140_63.32.3_éléments_dinstallation_-_circulateurs_et_pompes_cctb_01.13.md) Éléments 

- d'installation

- circulateurs et pompes ; 

- Les bouteilles casse-pression (ou de découplage) décrites et comptabilisées dans le chapitre [63.32.7](144_63.32.7_éléments_dinstallation_-_bouteilles_casse-pression_ou_de_découplage_cctb_01.02.md) Éléments d'installation

- bouteilles casse-pression (ou de découplage) 

**MATÉRIAUX** 

Nombre de générateurs de chaleur : 1 / 2 / 3 

**(soit par défaut)** 

Un seul générateur de chaleur 

Type de générateur de chaleur : Chaudière au gaz à condensation / Chaudière au mazout à condensation / Pompe à chaleur électrique / géothermie / *** 

**(soit)** 

Plus d'un générateur de chaleur : 

Régime de fonctionnement des générateurs de chaleur : en cascade / *** 

Type du générateur de chaleur préférentiel : Chaudière au gaz à condensation / Chaudière au mazout à condensation / Pompe à chaleur électrique / Géothermie / *** 

Type des générateurs de chaleur non-préférentiels : Chaudière au gaz à condensation / Chaudière au mazout à condensation / Pompe à chaleur électrique / Géothermie / *** 

- Raccordement hydraulique des générateurs en boucle de Tichelmann : oui / non 

- Bouteille de découplage hydraulique : oui / non 

- By-pass entre le collecteur de départ et le collecteur de retour : oui / non 

- Pompe de circulation primaire : pompe simple commune à tous les générateurs / pompe double commune à tous les générateurs / pompe par générateur / pas de pompe de circulation

- Relevage régulé de la température de retour : non / oui pour certains générateurs de chaleur / oui pour tous les générateurs de chaleur 

- Classe de régulation du fonctionnement du circuit primaire : manuelle / automatique / programmée / optimisée 

**DOCUMENTS DE RÉFÉRENCE** 

**Exécution** 

[NBN EN 12828+A1, Systèmes de chauffage dans les bâtiments - Conception des systèmes de chauffage à eau] 

[Buildwise Méthode de dimensionnement Rapport 14, Conception et dimensionnement des installations de chauffage central à eau chaude] 

**AIDE** 

Prévoir dans : 

- le titre [63.2](84_63.2_chaleur_-_production_cctb_01.11.md) Chaleur

- production, la fourniture, la pose et le raccordement des générateurs de chaleur. 

- le sous-titre [63.31](131_63.31_equipements_-_conduites_et_accessoires_cctb_01.12.md) Equipements

- conduites et accessoires, la fourniture, la pose et le raccordement des éléments nécessaires à la réalisation du circuit primaire, y compris tous les accessoires (coudes, Tés, branchements, raccords, colliers, collecteurs, …). 

- le chapitre [63.32.3](140_63.32.3_éléments_dinstallation_-_circulateurs_et_pompes_cctb_01.13.md) Éléments d'installation

- circulateurs et pompes, la fourniture, la pose et le raccordement des pompes de circulation. 

- un élément à créer, la fourniture, la pose et le raccordement du système de régulation.
