---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.35.2"
ordre_document: 156
titre: "63.35.2 Régulations chauffage & accessoires grands ensembles régulations secondaires CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 156 63.35.2 Régulations chauffage & accessoires grands ensembles régulations secondaires CCTB 01.11]
resume_section: |-
  Fourniture, installation, raccordement (hydraulique et électrique) et mise en service des équipements des circuits secondaires de chauffage (émetteurs de chaleur) pour une régulation optimale. Comprend robinets, têtes thermostatiques, vannes, pompes et circulateurs, selon les spécifications des chapitres associés. Matériaux et configurations définis selon le type d’émetteurs, zones desservies, température réglable, raccordement au circuit primaire et classe de régulation. Références normatives : NBN EN 12828+A1 et rapport Buildwise 14. Coordination avec d'autres chapitres pour équipements complémentaires.
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/155-63-35-1-regulations-chauffage-accessoires-grands-ensembles-regulations-primaires-cctb-01-11|63.35.1 Régulations chauffage & accessoires grands ensembles régulations primaires CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/157-63-35-3-regulations-chauffage-accessoires-grands-ensembles-gestions-techniques-centralisees-cct|63.35.3 Régulations chauffage & accessoires grands ensembles gestions techniques centralisées CCTB 01.11]]"
tags: [document-section, cctb]
sources: [156_63.35.2_régulations_chauffage_accessoires_-_grands_ensembles_-_régulations_secondaires_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.35.2 Régulations chauffage & accessoires - grands ensembles - régulations secondaires [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de la fourniture, de l’installation (y compris le raccordement hydraulique et le raccordement électrique éventuel) et de la mise en service des équipements des circuits secondaires (circuits des émetteurs de chaleur) qui permettent la régulation de l’installation de chauffage. Ils sont placés et réglés jusqu'à ce qu'ils fonctionnent parfaitement dans l'installation. 

Ces équipements sont notamment : 

- Les robinets des radiateurs décrits et comptabilisés dans l'article [63.34.1a](152_63.34.1_réglages_des_températures_accessoires_-_réglages_cctb_01.02.md) Chaleur

- distribution et émission

- réglages des températures & accessoires

- robinets de radiateurs; 

- Les têtes thermostatiques décrites et comptabilisées dans l'article [63.34.1b](152_63.34.1_réglages_des_températures_accessoires_-_réglages_cctb_01.02.md) Chaleur

- distribution et émission

- réglages des températures & accessoires

- têtes thermostatiques ; 

- Les robinets et vannes de réglage décrits et comptabilisés dans le chapitre [63.32.1](138_63.32.1_éléments_dinstallation_-_robinets_cctb_01.13.md) Éléments 

- d'installation

- robinets ; 

- Les pompes et circulateurs décrits et comptabilisés dans le chapitre [63.32.3](140_63.32.3_éléments_dinstallation_-_circulateurs_et_pompes_cctb_01.13.md) Éléments d'installation

- circulateurs et pompes. 

**MATÉRIAUX** 

- Nombre de circuits secondaires : 1 / 2 / 3 

- Description des zones desservies par chaque circuit secondaire : *** 

- Type d’émetteurs de chaleur pour chaque circuit secondaire : radiateurs / convecteurs / boucles de chauffage par le sol / panneaux solaires / boucle géothermique / *** 

- Température de départ réglable pour chaque circuit secondaire : oui / non 

- Raccordement au circuit primaire : vanne à trois voies (branchement de répartition) / vanne à trois voies (branchement de mélange) (par défaut)/ pas de vanne à trois voies (branchement d’étranglement) 

- Pompe de circulation : pompe simple / pompe double

- Classe de régulation du fonctionnement des circuits secondaires : manuelle / automatique / programmée (par défaut) / optimisée 

**DOCUMENTS DE RÉFÉRENCE** 

**Exécution** 

[NBN EN 12828+A1, Systèmes de chauffage dans les bâtiments - Conception des systèmes de chauffage à eau] 

[Buildwise Méthode de dimensionnement Rapport 14, Conception et dimensionnement des installations de chauffage central à eau chaude] 

**AIDE** 

Prévoir dans : 

- le sous-titre 63.33 Equipements

- éléments d'émission, la fourniture, la pose et le raccordement des émetteurs de chaleur. 

- le chapitre [63.32.1](138_63.32.1_éléments_dinstallation_-_robinets_cctb_01.13.md) Éléments d'installation

- robinets, la fourniture, la pose et le raccordement des vannes à trois voies. 

- le chapitre [63.32.3](140_63.32.3_éléments_dinstallation_-_circulateurs_et_pompes_cctb_01.13.md) Éléments d'installation

- circulateurs et pompes, la fourniture, la pose et le raccordement des pompes de circulation. 

- un élément à créer, la fourniture, la pose et le raccordement du système de régulation.
