---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.35.3"
ordre_document: 157
titre: "63.35.3 Régulations chauffage & accessoires grands ensembles gestions techniques centralisées CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 157 63.35.3 Régulations chauffage & accessoires grands ensembles gestions techniques centralisées CCTB 01.11]
resume_section: |-
  **63.35.3 Régulations chauffage & accessoires - grands ensembles - GTC CCTB 01.11**

  La Gestion Technique Centralisée (GTC) centralise le pilotage des installations de chauffage via un système informatisé. Ses fonctions incluent la surveillance technique, la visualisation en temps réel, l’archivage et le traitement des données, la gestion des automatismes et l’action à distance. Elle peut également gérer d'autres systèmes techniques (climatisation, ventilation, etc.).

  La GTC se distingue de la Gestion Technique du Bâtiment (GTB), qui supervise l’ensemble des systèmes d’un bâtiment ou groupe de bâtiments.

  Les applications GTC doivent être compatibles avec d'autres systèmes et logiciels, sécurisées, extensibles, et mises à jour. Référence : CEN/TR 18081.
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/156-63-35-2-regulations-chauffage-accessoires-grands-ensembles-regulations-secondaires-cctb-01-11|63.35.2 Régulations chauffage & accessoires grands ensembles régulations secondaires CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/158-63-4-chaleur-rejets-des-produits-de-la-combustion-cctb-01-02|63.4 Chaleur rejets des produits de la combustion CCTB 01.02]]"
tags: [document-section, cctb]
sources: [157_63.35.3_régulations_chauffage_accessoires_-_grands_ensembles_-_gestions_techniques_centralisées_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.35.3 Régulations chauffage & accessoires - grands ensembles - gestions techniques centralisées [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

La Gestion Technique Centralisée (GTC) permet de piloter l'installation de chauffage de façon centralisée. 

Il s’agit d’un système informatisé dont les fonctions principales sont : 

- La surveillance technique de l’installation ; 

- La visualisation en temps réel des paramètres de mesure, de comptage, d’état et de positionnement ; 

- L’archivage des données et leur prétraitement en données élaborées (valeurs moyennes, statistiques, etc.) ; 

- La gestion des automatismes et des boucles de régulation ; 

- L’action à distance. 

**Remarques importantes** 

Une Gestion Technique Centralisée (GTC) peut aussi piloter d'autres installations techniques que le chauffage, telles que la climatisation, la ventilation, l'éclairage, la sécurité, etc. 

La Gestion Technique Centralisée (GTC) n'est pas à confondre avec la Gestion Technique du Bâtiment (GTB – ou BMS en anglais pour Building Management System) qui supervise non pas la régulation d'une seule installation technique mais bien de l'ensemble des systèmes d'un bâtiment ou d'un groupe de bâtiments. 

**MATÉRIAUX** 

L’application informatique de la Gestion Technique Centralisée (GTC) est caractérisée entre autres par : 

- Sa compatibilité d’utilisation avec d’autres systèmes techniques existants ; 

- Sa compatibilité avec les logiciels d’exploitation et d’application existants ; 

- Le niveau de compétence technique nécessaire à son utilisation ; 

- La sécurisation des accès et des données ;

- Ses possibilités d’extension ; 

- Ses possibilités de mise à jour. 

**DOCUMENTS DE RÉFÉRENCE** 

**Exécution** 

[CEN/TR 18081, Automatisation, la régulation et la gestion technique du bâtiment

- Bâtiments intelligent

- Descriptions et aspects]
