---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.4"
ordre_document: 158
titre: "63.4 Chaleur rejets des produits de la combustion CCTB 01.02"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 158 63.4 Chaleur rejets des produits de la combustion CCTB 01.02]
resume_section: |-
  Fourniture, pose et raccordement des matériaux pour le rejet des produits de combustion, incluant accessoires et gestion des condensats.
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/157-63-35-3-regulations-chauffage-accessoires-grands-ensembles-gestions-techniques-centralisees-cct|63.35.3 Régulations chauffage & accessoires grands ensembles gestions techniques centralisées CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/159-63-41-equipements-elements-de-rejet-des-produits-de-la-combustion-cctb-01-13|63.41 Equipements éléments de rejet des produits de la combustion CCTB 01.13]]"
tags: [document-section, cctb]
sources: [158_63.4_chaleur_-_rejets_des_produits_de_la_combustion_cctb_01.02.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

### 63.4 Chaleur - rejets des produits de la combustion [[entities/cctb|CCTB]] 01.02

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de la fourniture, de la pose et du raccordement des matériaux destinés au rejet des produits de combustion, y compris tous les accessoires (coudes, Tés, branchements, raccords, colliers, collecteurs, …). 

Sont compris dans ce poste tous les éléments nécessaires à la récupération et au traitement éventuels des condensats générés par les produits de combustion.
