---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.41"
ordre_document: 159
titre: "63.41 Equipements éléments de rejet des produits de la combustion CCTB 01.13"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 159 63.41 Equipements éléments de rejet des produits de la combustion CCTB 01.13]
resume_section: |-
  **63.41 Équipements - Éléments de rejet des produits de combustion (CCTB 01.13)**

  **Matériaux**
  Conduits conformes aux normes [NBN EN 1856-1] et [CCT 105] : classes de température, pression, résistance aux condensats, corrosion, feu de cheminée, et spécifications des matériaux définies. Distances minimales aux matériaux combustibles et classes d’enveloppe selon [NBN EN 14471+A1]. Matériaux autorisés/interdits et températures minimales selon C3 du [CCT 105].

  **Exécution**
  - Note de calcul obligatoire avant montage, conforme à [NBN EN 13384-2:2015+A1] et C3 du [CCT 105].
  - Accessoires et évacuation des condensats selon C3 du [CCT 105].
  - Résistance thermique des conduits : ≥ 0,4 m².K/W (par défaut).
  - Sections des conduits et d’amenée/évacuation d’air : voir C3 du [CCT 105].

  **Documents de référence**
  Normes et directives applicables : [NBN D 51-003:2010+A2], [NBN EN 1749], [NBN EN 15287-1], [NBN EN 15287-2], [NBN EN 13384-2:2015+A1], et article Buildwise (2019/04.12).
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/158-63-4-chaleur-rejets-des-produits-de-la-combustion-cctb-01-02|63.4 Chaleur rejets des produits de la combustion CCTB 01.02]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/160-63-41-1-cheminees-metalliques-cctb-01-02|63.41.1 Cheminées métalliques CCTB 01.02]]"
tags: [document-section, cctb]
sources: [159_63.41_equipements_-_éléments_de_rejet_des_produits_de_la_combustion_cctb_01.13.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

#### 63.41 Equipements - éléments de rejet des produits de la combustion [[entities/cctb|CCTB]] 01.13

**MATÉRIAUX** 

Marquage du (des) conduit (s) suivant [NBN EN 1856-1] et  [[entities/cct-105|CCT 105]] : 

- Classe de température : T 080 / 100 / *** / 600 °C 

- Classe de pression : N1 / N2 / P1 / P2 / H1 / H2 

- Résistance à la pénétration de condensats : D / W 

- Résistance à la corrosion : V1 / V2 / V3 / Vm 

- Spécification du matériau : 20 / *** / 70 

- Résistance au feu de cheminée : O / G 

Marquage complémentaire du (des) conduit (s) suivant [NBN EN 14471+A1] : 

- Distances auxquelles des matériaux combustibles sont nécessairement éloignés du conduit d’évacuation (en mm) : 0 / 20 / *** (suivant C 3 du [[entities/cct-105|CCT 105]]) 

- Installation : I / E 

- Classe de l'enveloppe : L / L0 / L1 

Matériaux autorisés et interdits pour la construction du conduit en fonction du combustible utilisé et du générateur utilisé : suivant C3 du [[entities/cct-105|CCT 105]]. 

Classes de températures minimales exigées : suivant C3 du [[entities/cct-105|CCT 105]]. 

**EXÉCUTION / MISE EN ŒUVRE** 

- Avant tout montage sur chantier, l’entrepreneur soumet obligatoirement une note de calcul de l’ensemble conduit(s) de raccordement et d’évacuation établie au moyen d’un logiciel conforme à la [NBN EN 13384-2:2015+A1] et C3 du [[entities/cct-105|CCT 105]] à l’approbation du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]]. 

- Accessoires obligatoires : voir C3 du [[entities/cct-105|CCT 105]]. 

- Evacuation des condensats : voir [63.41.3 Traitements des condensats des rejets de combustion](162_63.41.3_traitements_des_condensats_des_rejets_de_combustion_cctb_01.07.md)et C3 du [[entities/cct-105|CCT 105]]. 

- Résistances thermiques des conduits de raccordement et d’évacuation : ≥ 0,4 (par défaut) / *** m².K/W.

- Sections des conduits de raccordement et d’évacuation : voir C3 du [[entities/cct-105|CCT 105]]. 

- Sections d’amenée et d’évacuation d’air : voir C3 du [[entities/cct-105|CCT 105]]. 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[NBN D 51-003:2010+A2, Installations intérieures alimentées en gaz naturel et placement des appareils d'utilisation - Dispositions générales] 

[NBN EN 1749, Classification des appareils utilisant les combustibles gazeux selon le mode d'amenée d'air comburant et le mode d'évacuation des produits de combustion (types)] 

**Exécution** 

[Buildwise Article Dossier (2019/04.12), Exigences de sécurité incendie relatives aux conduits de fumée placés dans une gaine technique.] 

[NBN D 51-003:2010+A2, Installations intérieures alimentées en gaz naturel et placement des appareils d'utilisation - Dispositions générales] 

[NBN EN 1749, Classification des appareils utilisant les combustibles gazeux selon le mode d'amenée d'air comburant et le mode d'évacuation des produits de combustion (types)] 

[NBN EN 15287-1, Conduits de fumée

- Conception, installation et mise en service

- Partie 1: Conduits de fumée et conduits de raccordement pour appareils de combustion qui prélèvent l’air comburant dans la pièce] 

[NBN EN 15287-2, Conduits de fumée

- Conception, installation et mise en service

- Partie 2 : Conduits de fumée et conduits de raccordement pour appareils de combustion à circuit étanche] 

[NBN EN 13384-2:2015+A1, Conduits de fumée

- Méthodes de calcul thermo-aéraulique

- Partie 2: Conduits de fumée desservant plus d'un appareil à combustion.]
