---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:61.21.1"
ordre_document: 16
titre: "61.21.1 Systèmes de ventilation mécanique simple flux par extraction système C CCTB 01.12"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 16 61.21.1 Systèmes de ventilation mécanique simple flux par extraction système C CCTB 01.12]
resume_section: |-
  **Systèmes de ventilation mécanique simple flux par extraction - système C**

  **Description :**
  Le système C peut être collectif (extraction commune à plusieurs unités) ou individuel (extraction propre à chaque unité). Il inclut :
  - Ouvertures d'alimentation réglables (OAR)
  - Ouvertures de transfert (OT)
  - Caisson de ventilation
  - Conduits aérauliques
  - Bouches d'extraction
  - Rejets d'air vicié

  **Remarques :**
  Applicable uniquement aux bâtiments résidentiels.

  **Matériaux :**
  - **Partie non-résidentielle :**
    - Puissance spécifique (SFP) : 0,21 W/m³.h (selon NIT 258).
    - Débits minimums par local (ex. : salle de consultation : 22 m³/h.personne).
    - Régulation : horloge, détection de présence, qualité de l'air, etc.

  - **Système individuel :**
    - Ventilateurs pour salles de bains, douches, toilettes.
    - Débits et pressions selon étude PEB.
    - Réglage électronique, dimensions adaptées.

  - **Système collectif :**
    - Débits globaux ou par local (ex. : salle de bains : 25-75 m³/h).
    - Spécifications : pression, régulation, localisation, raccords, capteurs (CO2, humidité, etc.), classe énergétique, réduction du bruit.

  **Mesurage :**
  - Unité : pièce (par défaut).
  - Code : selon type ou installation complète.
  - Nature du marché : QF (par défaut), PG, PM.
  - **61.21.1a Ventilation - production- système C - type individuel CCTB 01.11** — `section:61.21.1a`, article, profondeur 6, pages 33-33
  - **61.21.1b Ventilation - production - système C - type collectif CCTB 01.13** — `section:61.21.1b`, article, profondeur 6, pages 34-35
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/15-61-21-equipements-systemes-cctb-01-12|61.21 Equipements systèmes CCTB 01.12]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/17-61-21-2-systemes-de-ventilation-mecanique-double-flux-systeme-d-cctb-01-13|61.21.2 Systèmes de ventilation mécanique double flux système D CCTB 01.13]]"
tags: [document-section, cctb]
sources: [16_61.21.1_systèmes_de_ventilation_mécanique_simple_flux_par_extraction_-_système_c_cctb_01.12.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

###### 61.21.1 Systèmes de ventilation mécanique simple flux par extraction - système C [[entities/cctb|CCTB]] 01.12

**DESCRIPTION** 

**Définition / Comprend** 

Dans les immeubles comptant plusieurs unités d'habitation, le système de ventilation est de type collectif (le système d'extraction est commun à plusieurs unités d'habitation) ou de type individuel (chaque unité d'habitation dispose de son propre système d'extraction). 

Ce système comprend au moins les éléments suivants : 

Ouvertures d'alimentation réglables (OAR) article ([61.51.1a](45_61.51.1_dispositifs_de_transfert_dair_montés_en_extérieur_cctb_01.11.md) Ventilation

- dispositifs de transfert d'air

- ouvertures d'alimentation réglables (OAR)) 

Ouvertures de transfert (OT) article ([61.51.2a](46_61.51.2_dispositifs_de_transfert_dair_montés_en_intérieur_cctb_01.11.md) Ventilation

- dispositifs de transfert d'air

- ouvertures de transfert (OT)) 

Caisson de ventilation : article ([61.22.1a](21_61.22.1_caissons_de_ventilation_cctb_01.11.md) Ventilation

- production

- caissons de ventilation

- habitat individuel) type individuel et chapitre

[61.21.1 Systèmes de ventilation mécanique simple flux par extraction - système C type collectif](16_61.21.1_systèmes_de_ventilation_mécanique_simple_flux_par_extraction_-_système_c_cctb_01.12.md)

Conduits aérauliques article ([61.31 Distribution - conduits aérauliques, silencieux, clapets de réglage et filtres](25_61.31_distribution_-_conduits_aérauliques_silencieux_clapets_de_réglage_et_filtres_cctb_01.12.md)) 

Bouches d'extraction chapitre ([61.32.2 Bouches de reprise d'air (extraction)](36_61.32.2_bouches_de_reprise_dair_extraction_cctb_01.13.md)) Rejet d'air chapitre ([61.32.5 Rejets d'air vicié](39_61.32.5_rejets_dair_vicié_cctb_01.13.md)) 

**Remarques importantes**

Concerne uniquement les bâtiments résidentiels 

**MATÉRIAUX** 

**Pour la partie non-résidentielle :** 

Puissance spécifique du système de ventilation (SFP) : 0,21 (par défaut) / *** w/m³.h suivant recommandations de la [NIT 258]. 

**Pour la partie non-résidentielle :** 

Débit minimum recommandé par local suivant [NIT 258] et [NIT 258.01] : 

- Salle de consultation : 22 (par défaut) / *** m³/h.personne (obligation d'air neuf). Surface minimum par personne : 5 (par défaut) / *** m²/personne suivant [[concepts/peb|PEB]]. 

- Salle d'attente : 22 (par défaut) / *** m³/h.personne (obligation d'air neuf). Surface minimum par personne : 2 (par défaut) / *** m²/personne suivant [[concepts/peb|PEB]]. 

- Toilette : 25 (par défaut) / *** m³/h par wc 

- *** 

**Prescriptions communes :** 

Nombre de bouches : voir [NIT 258]. 

Régulation : 

**(soit) :** contrôle par horloge comparable au réglage du chauffage avec un thermostat 

**(soit) :** régulation basée sur la détection de présence de 

personnes **(soit) :** régulation en fonction du nombre précis de personnes **(soit) :** régulation à la demande au moyen de capteurs mesurant la qualité de l’air. 

Choix des ouvertures d'amenée d'air régulée (OAR) : Dans les portes / sur les portes / dans les fenêtres / sur les fenêtres / *** 

Choix des ouvertures de transfert (OT) : Dans les portes / sur les portes / détalonnage des portes / grille / *** 

[61.21.1 a Ventilation - production- système C - type individuel [[entities/cctb|CCTB]] 01.11](16_61.21.1_systèmes_de_ventilation_mécanique_simple_flux_par_extraction_-_système_c_cctb_01.12.md)

**DESCRIPTION** 

**Définition / Comprend** 

Le système de ventilation est un système C de type individuel. 

**MATÉRIAUX** 

**Caractéristiques générales** 

**Application** 

Les ventilateurs sont utilisés pour salles de bains, cabines de douches et toilettes 

**Ventilateur :** 

**Débit :** 

Salles de bains : suivant étude [[concepts/peb|PEB]] (par défaut) / 25 / 50 / 75 / *** m³/h Cabines de douches : suivant étude PEB (par défaut) / 25 / 50 / 75 / *** m³/h Toilettes : suivant étude PEB (par défaut) / 25 / *** m³/h 

Pression : 2 (par défaut) / *** Pa 

Réglage du régime : > 3 / électronique

Dimensions maximales : *** mm (à indiquer uniquement lorsque l'espace est réduit) 

**MESURAGE** 

**unité de mesure:** 

pc ( par défaut) / fft / - **(soit par défaut)** 

1. pc 

**(soit)** 

2. fft 

**(soit)** 

**3. -** 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type. 

**(soit)** 

2. Pour l'ensemble de l'installation. 

**(soit)** 

3. Compris dans le prix de l’installation. 

**nature du marché:** 

QF (par défaut) / PG / PM 

**(soit par défaut)** 1. QF 

**(soit)** 

**2. PG** 

**(soit)** 

**3. PM** 

[61.21.1 b Ventilation - production - système C - type collectif [[entities/cctb|CCTB]] 01.13](16_61.21.1_systèmes_de_ventilation_mécanique_simple_flux_par_extraction_-_système_c_cctb_01.12.md)

**DESCRIPTION** 

**Définition / Comprend** 

Le système de ventilation est un système C de type collectif 

**MATÉRIAUX** 

**Caractéristiques générales** 

Spécifications (données à compléter par l'auteur de projet) 

**Ventilateur :** 

Débit : global pour l’habitation (par défaut) / le logement / l’immeuble / l’appartement / ***  et  ***   m³/h sur base de : 1 (par défaut) / 2 / 3 renouvellements d’air / heure avec comme valeur par local : 

- Salles de bains : suivant étude [[concepts/peb|PEB]] (par défaut) / 25 / 50 / 75 / *** m³/h 

- Cabines de douches : suivant étude [[concepts/peb|PEB]] (par défaut) / 25 / 50 / 75 / *** m³/h 

- Toilettes : suivant étude [[concepts/peb|PEB]] (par défaut) / 25 / *** m³/h 

- Cuisine / local cuisine / kitchenette : suivant étude [[concepts/peb|PEB]] (par défaut) / 50 / 75 / *** m³/h 

- Chambre : suivant étude [[concepts/peb|PEB]] (par défaut) / 25 / 72 / *** m³/h 

- Séjour : suivant étude [[concepts/peb|PEB]] (par défaut) / 25 / 75 / *** m³/h

Pression : 2 (par défaut) / *** Pa 

Réglage du régime :  > 3 / électronique 

Dimensions maximales : *** mm (à indiquer uniquement lorsque l'espace est réduit) 

Caractéristiques : 

- Débit maximum : ≤ 400 / 350 / *** m³/h à une pression de 150 / 190 / *** Pa 

- Système de contrôle 0-10 V : oui / non (par défaut) 

- Localisation : espace technique / grenier / comble / faux-plafond / mural 

- Nombre de raccords pour bouches d'extraction intérieures : 4 / 6 /  7 / *** 

- Nombre de raccords pour bouches d'extraction vers l'extérieur : 1 / *** 

- Diamètre bouche extraction intérieure : 80 / 125 (par défaut) / *** mm 

- Diamètre bouche extraction vers l'extérieur : 125 (par défaut) / 150 / *** mm 

- Clapet de réglage électro-mécanique contrôlée avec / sans capteur CO2 / humidité intégré : oui / non (par défaut). 

- Transmission de la commande par : RF (commande à distance) / câblage / *** 

- Type de capteurs de commande : CO2 / humidté / présence / *** 

- Classe énergétique : A / B / *** 

- Kit de réduction du bruit : oui / non (par défaut) avec une réduction de 3 / *** dB(A) 

- Régulateur de débit de conduit : oui / non (par défaut) avec une plage de débit de 0 à 50 / 50 à 100 / *** m³/h 

- Capteurs intégrés : non (par défaut) / oui alors de type CO2 / humidté / *** 

- Commande par : 

   - capteur CO2 / présence / humidité / *** : oui / non (par défaut) 

**MESURAGE** 

**unité de mesure:** 

pc (par défaut) / fft / - 

**(soit par défaut)** 

1. pc 

**(soit)** 

2. fft 

**(soit)** 

3. - 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type. 

**(soit)** 

2. Pour l'ensemble de l'installation. 

**(soit)** 

3. Compris dans le prix de l’installation. 

**nature du marché:** 

QF (par défaut) / PG / PM 

**(soit par défaut)** 1 . QF 

**(soit)** 

2. PG 

**(soit)** 

3. PM
