---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.41.1"
ordre_document: 160
titre: "63.41.1 Cheminées métalliques CCTB 01.02"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 160 63.41.1 Cheminées métalliques CCTB 01.02]
resume_section: |-
  **63.41.1 Cheminées métalliques CCTB 01.02**

  Fourniture, pose et raccordement de conduits de cheminée métalliques pour évacuation des produits de combustion, incluant accessoires (coudes, Tés, raccords, etc.).

  - **63.41.1a** : Conduits métalliques flexibles ou rigides simple paroi en inox 316L, épaisseur ≥ 0,4-1 mm, pour gaz, polycombustibles ou pellets. Température max. : 120 °C. Ventilation et marquage obligatoires. Norme : NBN EN 1856-2.

  - **63.41.1b** : Conduits métalliques flexibles double paroi en inox 316L, épaisseur ≥ 0,4-1 mm, pour gaz, fuel, bois, charbon, etc. Température max. : 1000 °C. Ventilation et marquage obligatoires. Norme : NBN EN 1856-2.

  - **63.41.1c** : Conduits rigides double paroi isolée en inox 316L/304, avec isolant en laine de roche (25-30 mm). Température max. : 200-1000 °C selon combustible. Norme : NBN EN 1856-2.

  **Mesurage** : Longueur nette entre appareil et sortie (toiture/façade), accessoires inclus. Unité : pièce ou mètre.
  **Nature du marché** : QF.
  - **63.41.1a Chaleur - rejets des produits de la combustion - cheminées métalliques flexibles ou rigides simple paroi CCTB 01.11** — `section:63.41.1a`, article, profondeur 6, pages 376-377
  - **63.41.1b Chaleur - rejets des produits de la combustion - cheminées métalliques flexibles double paroi CCTB 01.11** — `section:63.41.1b`, article, profondeur 6, pages 378-378
  - **63.41.1c Chaleur - rejets des produits de la combustion - cheminées double paroi isolées CCTB 01.11** — `section:63.41.1c`, article, profondeur 6, pages 379-380
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/159-63-41-equipements-elements-de-rejet-des-produits-de-la-combustion-cctb-01-13|63.41 Equipements éléments de rejet des produits de la combustion CCTB 01.13]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/161-63-41-2-cheminees-en-matiere-synthetique-cctb-01-11|63.41.2 Cheminées en matière synthétique CCTB 01.11]]"
tags: [document-section, cctb]
sources: [160_63.41.1_cheminées_métalliques_cctb_01.02.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.41.1 Cheminées métalliques [[entities/cctb|CCTB]] 01.02

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de la fourniture, de la pose et du raccordement des conduits de cheminée  métalliques destinés au rejet des produits de combustion, y compris tous les accessoires (coudes, Tés, branchements, raccords, colliers, collecteurs, …). 

###### 63.41.1 a Chaleur - rejets des produits de la combustion - cheminées métalliques flexibles ou rigides simple paroi [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit des conduits de cheminée métalliques à simple paroi, en rouleaux flexibles ou en éléments rigides y compris tous les accessoires (chapeau et solin de cheminée, coudes, Tés, branchements, raccords, colliers, collecteurs, supports, fixations, écarteurs, raccords de pied de conduit avec ou sans embout de récupération des condensats, …). 

**MATÉRIAUX** 

**Caractéristiques générales** 

**(soit par défaut) :** 

**Conduits flexibles** 

Le conduit est fabriqué en inox 316 L et est constitué d'une seule paroi d’une épaisseur ≥ 0,5 / 0,6 / 1 mm avec un emboîtement ≥ 50 / 60 mm.

Pour le gaz, Le conduit est prévu pour un fonctionnement et des températures permanentes ≤ 120 °C. 

Il est adapté exclusivement aux types de combustible suivant : gaz / polycombustible / pellets. Un marquage indélébile indiquant au minimum le sens des fumées, le diamètre, la qualité du produit, etc … figure tous les mètres. 

Un espace de ventilation entre le conduit de cheminée et le flexible est prévu avec un orifice en partie haute de > 5 cm² et en partie basse > 20 cm². 

**(soit) :** 

**Conduits rigides** 

Le conduit est fabriqué en inox 316 L et est constitué d'une seule paroi d’une épaisseur ≥ 0,4 / 0,5 / 0,6 mm avec un emboîtement ≥ 50 / 55 / 60 mm. 

Le conduit est fabriqué en inox 316 L et soudé en continu au laser. L’étanchéité à la pression (< 200 PA) et à la condensation est assurée par un joint silicone à lèvres (temp. <  200 °C). 

Un étiquetage indiquant au minimum le sens des fumées, le diamètre, la qualité du produit, etc … figurera sur chaque élément. 

Au sommet du conduit, il est fixé un chapeau de cheminée, fixé lui-même mécaniquement sur le sommet de la souche de cheminée tout en veillant à l’étanchéité aux intempéries de la liaison entre le chapeau et la souche. 

Au pied du conduit, il est fixé une pièce de raccordement destinée à recevoir le conduit d’évacuation des gaz brûlés de la chaudière. Cette pièce constitue un ensemble avec son support et est fixée solidairement avec le conduit existant. 

Dans le cadre de ces travaux, les ragréages définitifs sont à charge de la présente entreprise. Dans le cas d’une rénovation de bâtiment ou dans le cas d’un remplacement de chaudière, le conduit existant est impérativement ramoné par un système de raclage mécanique ou manuel pour enlever le maximum de l’ancienne suie tapissant le conduit. 

Longueur : *** mct ( en fonction de la hauteur de cheminée) 

Diamètre : *** mm ( en fonction de la puissance de la chaudière : note de calcul à fournir ) 

Diamètre intérieur : 80 / 100 / 125 / 130 / 140 / 150 / 155 / 160 / 167 / 180 / 200 / 230 / 250 / 300  mm (en fonction de la puissance de la chaudière / du poêle : note de calcul à fournir) 

Epaisseur des tôles : ≥ 0,5 / 0,6 / 1 mm 

Emboîtement de : ≥ 50 / 60 mm 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

Le produit fait référence au moins à la Norme 

[NBN EN 1856-2, Conduits de fumée

- Prescriptions relatives aux conduits de fumée métalliques

- Partie 2: Tubages et éléments de raccordement métalliques] 

**MESURAGE** 

**unité de mesure:** 

pc (par défaut) / m 

**(soit par défaut)** 

1. pc 

**(soit)** 

2.  m 

**code de mesurage:**

**(soit par défaut)** 

1. Nombre à déterminer selon l'étude 

**(soit)** 

**2. Selon le type et le diamètre. Quantité nette des éléments à placer** 

Mesurage dans l’axe du conduit, longueur nette entre la sortie de l’appareil à raccorder et le débouché en toiture ou façade. Les emboîtements et pièces spéciales sont comptées dans la longueur du tubage. 

**nature du marché:** 

QF 

###### 63.41.1 b Chaleur - rejets des produits de la combustion - cheminées métalliques flexibles double paroi [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit des conduits de cheminée métalliques à double paroi, en rouleaux flexibles y compris tous les accessoires (chapeau et solin de cheminée, coudes, Tés, branchements, raccords, colliers, collecteurs, raccords de pied de conduit avec ou sans embout de récupération des condensats…). 

**MATÉRIAUX** 

**Caractéristiques générales** 

**Caractéristiques générales :** 

Le conduit est fabriqué en inox 316 L et est constitué de 2 parois (double « peau ») avec une épaisseur minimum de chacune de 0,4 / 0,5 / 0,7 / 1 mm. La « peau » intérieure du conduit est lisse. Le conduit est prévu pour un fonctionnement et des températures permanentes ≤ 1000 °C. Il est adapté aux types de combustibles suivant : gaz, fuel, pellets, charbon, bois, polycombustible. Un marquage indélébile indiquant au minimum le sens des fumées, le diamètre, la qualité du produit, etc … figure tous les mètres. 

Un espace de ventilation entre le conduit de cheminée et le flexible est prévu avec un orifice en partie haute ≥ 5 cm² et en partie basse ≥ 20 cm² 

Dans le cas d’une rénovation de bâtiment ou dans le cas d’un remplacement de chaudière, le conduit existant est impérativement ramoné par un système de raclage mécanique ou manuel pour enlever le maximum de l’ancienne suie tapissant le conduit. 

- Longueur :  *** mct ( en fonction de la hauteur de cheminée) 

- ∅ : *** mm ( en fonction de la puissance de la chaudière : note de calcul à fournir ) 

- ∅ intérieur :  80 / 100 / 125 / 130 / 140 / 150 / 155 / 160 / 167 / 180 / 200 / 230 / 250 / 300 mm (en fonction de la puissance de la chaudière / du poêle / *** : note de calcul à fournir) 

- Epaisseur paroi intérieure : 0,4 / 0,5 / 0,7 / 1 mm 

- Epaisseur paroi extérieure : 0,4 / 0,5 / 0,7 / 1 mm 

- Emboîtement : 50 / 60 mm 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

Le produit fait référence au moins à la Norme 

[NBN EN 1856-2, Conduits de fumée

- Prescriptions relatives aux conduits de fumée métalliques

- Partie 2: Tubages et éléments de raccordement métalliques]

**MESURAGE** 

**unité de mesure:** 

pc (par défaut) / m 

**(soit par défaut)** 

1. pc 

**(soit)** 

2.  m 

**code de mesurage:** 

**(soit par défaut)** 

1. Nombre à déterminer selon l'étude 

**(soit)** 

**2. Selon le type et le diamètre. Quantité nette des éléments à placer** 

Mesurage dans l’axe du conduit, longueur nette entre la sortie de l’appareil à raccorder et le débouché en toiture ou façade. Les emboîtements et pièces spéciales sont comptées dans la longueur du tubage. 

**nature du marché:** 

QF 

###### 63.41.1 c Chaleur - rejets des produits de la combustion - cheminées double paroi isolées [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit des conduits de cheminée métalliques à double paroi isolée, en éléments rigides y compris tous les accessoires (chapeau et solin de cheminée, coudes, Tés, branchements, raccords, colliers, collecteurs, raccords de pied de conduit avec ou sans embout de récupération des condensats…). 

**MATÉRIAUX** 

**Caractéristiques générales** 

Caractéristiques générales : 

**Conduits rigides** 

Le conduit est fabriqué en inox (316 L et 304) et soudé en continu au laser. L’étanchéité à la pression (< 200 Pa) et à la condensation est assurée par un joint silicone à lèvres. 

La température en continu est : 

**(soit)** :  < 200 °C  pour les rejets de combustion du gaz 

**(soit)** :  > 200 °C  et  < 1000 °C  pour les rejets de combustion du mazout et de tous les combustibles solides (bois, végétaux, charbon, pellets, etc …) 

Le conduit double paroi est constitué de 2 tubes d’inox de Ø différent (extérieur inox 304 / 316L et intérieur inox 316L) avec un intervalle entre eux de 25 / 30 (par défaut) / 32  mm rempli de laine de roche haute densité injectée au cours du processus de fabrication.

Un étiquetage indiquant au minimum le sens des fumées, le diamètre, la qualité du produit, etc … figurera sur tous les éléments. 

Au sommet du conduit, il est fixé un chapeau de cheminée, fixé lui-même mécaniquement sur le sommet de la souche de cheminée ou en pleine toiture tout en veillant à l’étanchéité aux intempéries de la liaison entre le chapeau et la souche ou de la toiture. 

Au pied du conduit, il est fixé une pièce de raccordement destinée à recevoir le conduit d’évacuation des gaz brûlés de la chaudière. Cette pièce constitue un ensemble avec son support et est fixée solidairement avec le conduit existant. 

Dans le cadre de ces travaux, les ragréages définitifs sont à charge de la présente entreprise. Dans le cas d’une rénovation de bâtiment ou dans le cas d’un remplacement de chaudière, le conduit existant est impérativement ramoné par un système de raclage mécanique ou manuel pour enlever le maximum de l’ancienne suie tapissant le conduit. 

- Type : polycombustible (par défaut) / *** 

- Longueur : *** mct (en fonction de la hauteur de cheminée) 

- Diamètre intérieur : 80 / 100 / 125 / 130 / 140 / 160 / 180 / 200 / 230 / 250 / 300 / 350 / 400 / 450 / 500 / 600 mm (en fonction de la puissance de la chaudière / du poêle : note de calcul à fournir) 

- Epaisseur paroi intérieure : 0,4 / 0,5 / 0,6 mm (suivant diamètre) 

- Epaisseur paroi extérieure : 0,4 / 0,5 mm 

- Emboîtement : 56 / 60 mm 

- Matériau paroi extérieur : inox 316L / inox 304 (par défaut) / acier galvanisé (pour placement à l’intérieur uniquement) / mixte inox-Aluzinc 

- Matériau paroi intérieure : inox 316L (par défaut) 

- Densité isolant laine de roche : 100 (par défaut) / 120 kg/m³ 

- Epaisseur de l’isolant : 25 / 30 (par défaut) mm 

- Teinte : inox billant / cuivre RAL 8029 / *** / RAL 9011 / *** / noir / *** 

- Type de montage : intérieur / extérieur / en façade / combles / locaux non chauffés 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

Le produit est référence au moins à la Norme 

[NBN EN 1856-2, Conduits de fumée

- Prescriptions relatives aux conduits de fumée métalliques

- Partie 2: Tubages et éléments de raccordement métalliques] 

**MESURAGE** 

**unité de mesure:** 

pc (par défaut) / m 

**(soit par défaut)** 

1. Pc 

**(soit)** 

2. Mct 

**code de mesurage:** 

**(soit par défaut)** 

1. Nombre à déterminer selon l'étude 

**(soit)** 

2. Selon le type et le diamètre. Quantité nette des éléments à placer

Mesurage dans l’axe du conduit, longueur nette entre la sortie de l’appareil à raccorder et le débouché en toiture ou façade. Les emboîtements et pièces spéciales sont comptées dans la longueur du tubage. 

**nature du marché:** 

QF
