---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.41.2"
ordre_document: 161
titre: "63.41.2 Cheminées en matière synthétique CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 161 63.41.2 Cheminées en matière synthétique CCTB 01.11]
resume_section: |-
  **63.41.2 Cheminées en matière synthétique CCTB 01.11**

  ### **Description et types**
  1. **Conduits en matières synthétiques** : Tubage de cheminée en conduits à simple paroi (flexibles ou rigides) avec accessoires (coudes, Tés, raccords, etc.).
  2. **Système « chaussette » en fibre de verre** : Rénovation par insertion d’un liner composite thermodurcissable.

  ---

  ### **Caractéristiques techniques**
  #### **Conduits flexibles**
  - Matériau : Polypropylène avec retardant de flamme, résistant à ≤ 120 °C.
  - Installation : Respect des prescriptions fabricant, inclinaison ≤ 45°, entretoises tous les 2 m, chapeau de cheminée étanche.
  - Normes : NBN EN 14471+A1, NBN EN 15502-2-1:2022+A1.

  #### **Conduits rigides triple parois**
  - Similaires aux conduits flexibles.
  - Ramonage obligatoire avant installation.

  ---

  #### **Système « chaussette »**
  - Matériau : Fibre de verre imprégnée de résine thermodurcissable.
  - Installation : Gonflage à la vapeur, durcissement pour former un tube rigide, lisse et étanche.
  - Températures max. : 250-450 °C selon composition (3 ou 4 couches).
  - Normes : NBN EN 1443.

  ---

  ### **Mesurage**
  - Unité : Pièce (pc) ou mètre (m).
  - Méthode : Longueur nette entre appareil et sortie (toiture/façade), emboîtements inclus.

  ---

  ### **Nature du marché**
  - Code : QF.
  - **63.41.2a Chaleur - rejets des produits de la combustion - cheminées en tubes rigides ou flexibles en matière synthétique CCTB 01.11** — `section:63.41.2a`, article, profondeur 6, pages 381-382
  - **63.41.2b Chaleur - rejets des produits de la combustion - cheminées (rénovation de) en matière synthétique type chaussettes CCTB 01.11** — `section:63.41.2b`, article, profondeur 6, pages 383-384
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/160-63-41-1-cheminees-metalliques-cctb-01-02|63.41.1 Cheminées métalliques CCTB 01.02]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/162-63-41-3-traitements-des-condensats-des-rejets-de-combustion-cctb-01-07|63.41.3 Traitements des condensats des rejets de combustion CCTB 01.07]]"
tags: [document-section, cctb]
sources: [161_63.41.2_cheminées_en_matière_synthétique_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.41.2 Cheminées en matière synthétique [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit : 

1. Soit, des conduits de cheminée en matières synthétiques à simple paroi, en rouleaux flexibles ou en éléments rigides y compris tous les accessoires (coudes, Tés, branchements, raccords, colliers, collecteurs, …), destinés au tubage de cheminée. 

2. Soit, des tubages de cheminée en rénovation par un système de « chaussette » en fibre de verre. 

**MATÉRIAUX** 

**Caractéristiques générales** 

**MESURAGE** 

**unité de mesure:** 

**code de mesurage:** 

**nature du marché:** 

###### 63.41.2 a Chaleur - rejets des produits de la combustion - cheminées en tubes rigides ou flexibles en matière synthétique [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit des conduits de cheminée en matières synthétiques à simple paroi, en rouleaux flexibles ou en éléments rigides y compris tous les accessoires (coudes, Tés, branchements, raccords, colliers, collecteurs, …), destinés au tubage de cheminée. 

**MATÉRIAUX** 

**Caractéristiques générales** 

**(soit par défaut)** 

**Conduits flexibles** 

Système de conduits flexibles en polypropylène conçu pour l’évacuation des fumées de chaudières à condensation fonctionnant au gaz et au fuel. Ces conduits sont impérativement installés suivant les prescriptions du fabricant de conduits et en accord avec les exigences du fabricant de chaudières.

Le propylène constituant la matière du conduit contient en plus un retardant de flamme et résiste à une température en continu ≤ 120 °C. 

La pose de la tuyauterie respecte la verticalité et n'a pas une inclinaison > 45 ° par rapport à la verticale. 

Pour empêcher le contact du conduit flexible avec le conduit existant, il est placé à intervalles réguliers (maximum 2 mètres) des entretoises ou « étoiles » de centrage fixées sur le conduit flexible. La dimension interne du conduit de cheminée à un Ø ≤ 2 x celle du conduit flexible. 

Au sommet du conduit flexible, il est fixé un chapeau de cheminée, fixé lui-même mécaniquement sur le sommet de la souche de cheminée tout en veillant à l’étanchéité aux intempéries de la liaison entre le chapeau et la souche. 

Au pied du conduit flexible, il est fixé une pièce de raccordement destinée à recevoir le conduit d’évacuation des gaz brûlés de la chaudière. Cette pièce constitue un ensemble avec son support et devra être fixée solidairement avec le conduit existant. 

Dans le cadre de ces travaux, les ragréages définitifs sont à charge de la présente entreprise. 

**(soit)** 

**Conduits rigides triple parois** 

Ces conduits rigides comportent exactement les mêmes caractéristiques techniques que les conduits flexibles décrits dans le choix par défaut et conservent les mêmes accessoires de raccordement supérieur et inférieur. 

Dans le cas d’une rénovation de bâtiment ou dans le cas d’un remplacement de chaudière, le conduit existant est impérativement ramoné par un système de raclage mécanique ou manuel pour enlever le maximum de l’ancienne suie tapissant le conduit. 

Longueur : *** mct ( en fonction de la hauteur de cheminée) 

Diamètre : *** mm ( en fonction de la puissance de la chaudière : note de calcul à fournir ) 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

La déclaration d'aptitude du conduit flexible répond à la norme 

[NBN EN 14471+A1, Conduits de fumée

- Système de conduits de fumée avec conduits intérieurs en plastique

- Prescriptions et méthodes d'essai] 

et dans le respect des principes de la norme 

[NBN EN 15502-2-1:2022+A1, Chaudières de chauffage central utilisant les combustibles gazeux - Partie 2-1 : Norme spécifique pour les appareils de type C et les appareils de types B2, B3 et B5 dont le débit calorifique nominal est inférieur ou égal à 1 000 kW] 

**MESURAGE** 

**unité de mesure:** 

pc (par défaut) / m 

**(soit par défaut)** 

1. pc 

**(soit)** 

2.  m 

**code de mesurage:** 

**(soit par défaut)** 

1. Nombre à déterminer selon l'étude

**(soit)** 

2. Selon le type et le diamètre. Quantité nette des éléments à placer 

Mesurage dans l’axe du conduit, longueur nette entre la sortie de l’appareil à raccorder et le débouché en toiture ou façade. Les emboîtements et pièces spéciales sont comptées dans la longueur du tubage. 

**nature du marché:** 

QF 

###### 63.41.2 b Chaleur - rejets des produits de la combustion - cheminées (rénovation de) en matière synthétique type chaussettes [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit des tubages de cheminée en rénovation par un système de type « chaussette » en fibre de verre. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Le système est constitué d’une « chaussette » molle en fibre de verre, imprégnée d’une résine synthétique thermodurcissable, dit composite. Cette « chaussette » est introduite dans le conduit puis enflée à la vapeur, les résines se durcissent et forment un tube dur, lisse et impénétrable. 

Dans son état initial, le tuyau est souple et mou mais, dès la fin du procédé de durcissement, le tube ne perd plus de sa rigidité. 

**Principe de pose :** 

Le système est introduit dans la cheminée sans que cela ne nécessite des démolitions supplémentaires au niveau des coudes ou rétrécissements. 

Le liner est obturé en haut et en bas avec des brides de montage et raccordé à un générateur de vapeur. 

La pression de la vapeur va déployer la chaussette et habiller la forme du conduit de cheminée maçonné. 

La résine synthétique du liner se durcit et forme un tube rigide. 

La cheminée existante est alors « habillée » d’une paroi intérieure sans joints, étanche et hermétique, 

parfaitement lisse et indéformable. 

Le système assure une paroi impénétrable sans en rétrécir la section utile. 

Lorsque le diamètre du conduit existant est petit, le liner devient un tube indépendant léger et autoportant. 

Le système est utilisable dans chaque conduit, peu importe sa section ou son type de construction. 

**Caractéristiques techniques** 

**(soit par défaut)** 

Pour des températures maximum des fumées (3 couches) : Gaz et combustible liquides < 250°C 

_Composition de la « chaussette » (de l’intérieur vers l’extérieur) :_ 

- 1) Feuille thermoplastique 

- 2) Couche composite (résine synthétique et fibre de verre) 

- 3) Housse en textile synthétique 

Combustible : 

Gaz naturel, propane et mazout

Temp. max. des fumées : 250° à 350 °C Temp. min. des fumées : 50° C Epaisseur : 2-2,5 mm Diamètre : 60 / 100 mm ≤ ∅ ≤ 1000 / 1200 mm Longueur : 3-90 m Résistance à la corrosion : Classe 3 Tous combustibles Densité : 1,5 / 1,7 Coefficient de dilatation : 2,4 x 10[-5] m/m K Angle de déformation : max. 30 ° Résistance à l’extension : 100-150 N/mm[] Classification en EU suivant [NBN EN 1443] : T250 H2 O W3 R6 C50 

**(soit)** 

Pour des températures maximum des fumées (4 couches) : Combustible solides < 450°C 

**Composition de la « chaussette » (de l’intérieur vers l’extérieur) :** 

- 1) Feuille thermoplastique 

- 2) Couche composite (résine synthétique et fibre de verre) résistante à haute température (< 450°C) 

- 3) Housse en textile synthétique renforcée de Kevlar 

|Combustible:|Combustibles solides<br>|
|---|---|
|Temp. max. des fumées :|450° C<br>|
|Temp. min. des fumées :|Point de rosée des fumées<br>|
|Epaisseur :|4-5 mm<br>|
|Diamètre :|100-1000 mm<br>|
|Longueur :|3-90 m<br>|
|Résistance à la corrosion :|Classe 3 Tous combustibles<br>|
||(sec)|
|Densité :|1,5 / 1,7<br>|
|Coefficient de dilatation :|2,4 x 10-5 m/m K<br>|
||max. 30°<br>|
|Angle de déformation :||
|Résistance à l’extension :|80 N/mm<br>|
|Classification en EU suivant|[NBN EN 1443]: T450 N1 D3 G<br>|



Pour cette rénovation de cheminée, le conduit existant est impérativement ramoné par un système de raclage mécanique ou manuel pour enlever le maximum de l’ancienne suie tapissant le conduit. 

Longueur : *** mct ( en fonction de la hauteur de cheminée) 

Diamètre : *** mm ( en fonction de la puissance de la chaudière : note de calcul à fournir ) 

MESURAGE 

- unité de mesure: 

pc (par défaut) / m 

**(soit par défaut)** 

1. pc 

**(soit)** 

2.  m

**code de mesurage:** 

**(soit par défaut)** 

1. Nombre à déterminer selon l'étude 

**(soit)** 

**2. Selon le type et le diamètre. Quantité nette des éléments à placer** 

Mesurage dans l’axe du conduit, longueur nette entre la sortie de l’appareil à raccorder et le débouché en toiture ou façade. Les emboîtements et pièces spéciales sont comptées dans la longueur du tubage. 

**nature du marché:** 

QF
