---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.41.3"
ordre_document: 162
titre: "63.41.3 Traitements des condensats des rejets de combustion CCTB 01.07"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 162 63.41.3 Traitements des condensats des rejets de combustion CCTB 01.07]
resume_section: |-
  **63.41.3 Traitements des condensats des rejets de combustion CCTB 01.07**

  Traitement et évacuation des condensats issus des rejets de combustion des appareils de production de chaleur, notamment des chaudières de chauffage central. Le système inclut un bac de récolte avec granulats neutralisants pour ajuster le pH (≥ 6,7) avant rejet à l'égout. En l'absence de décharge gravitaire, une pompe de relevage (≥ 300 l/h, hauteur 4,5 m) est ajoutée. Entretien annuel requis pour nettoyage et remplacement des granulats, avec évacuation des déchets en décharge agréée.

  **Caractéristiques principales :**
  - Bac adapté à la puissance de la chaudière (< 35 à < 1500 kW).
  - Débit de neutralisation et dimensions variables selon la puissance.
  - Neutraliseur : calcite ou équivalent.
  - Possibilité d'appareil compact pour chaudières < 35 kW.

  **Mesurage :**
  Unité : pièce (pc) ou autre selon bordereau de prix.
  Nature du marché : QF (par défaut), QP ou PG.
  - **63.41.3a Traitements et évacuation des condensats venant des rejets de combustion CCTB 01.11** — `section:63.41.3a`, article, profondeur 6, pages 385-385
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/161-63-41-2-cheminees-en-matiere-synthetique-cctb-01-11|63.41.2 Cheminées en matière synthétique CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/163-63-5|63.5]]"
tags: [document-section, cctb]
sources: [162_63.41.3_traitements_des_condensats_des_rejets_de_combustion_cctb_01.07.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.41.3 Traitements des condensats des rejets de combustion [[entities/cctb|CCTB]] 01.07

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des systèmes du traitement et de l'évacuation des condensats générés par les rejets de combustion des appareils de [[concepts/production-de-chaleur|Production de Chaleur]]. 

###### 63.41.3 a Traitements et évacuation des condensats venant des rejets de combustion [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit du traitement et de l’évacuation des condensats générés par la combustion des carburants destinés à l’alimentation en énergie des chaudières de chauffage central. 

**Description** 

Collecte et évacuation des condensats générés par les gaz de combustion. 

**Localisation** 

Dans le local chaufferie au plus près de la chaudière, à raccorder ensuite sur l'installation de décharge existante y compris toutes sujétions 

**MATÉRIAUX** 

**Caractéristiques générales** 

- Le système de neutralisation des condensats est constitué d’un bac de récolte des condensats venant de la chaudière et/ou de la cheminée. 

- Un siphon est interposé entre ces éléments et le bac de neutralisation des condensats. 

- Le bac a une contenance suffisante pour recueillir minimum 3 kg de granulats de neutralisation. 

- Les granulats de neutralisation servent à "remonter" le pH des condensats ≥ 6,7 avant rejet à l'égout public. 

- L’évacuation des condensats traités se fait en écoulement libre jusqu’au point de décharge le plus proche. En cas de décharge absente ou plus haute que le niveau bas du bac, il y est

adjoint une pompe de relevage d’un débit de ≥ 300 / *** l/h et d’une hauteur manométrique de 4,5 / *** m. 

- Les matériaux constituants la pompe de relevage ont un pouvoir de résistance au pH de 6,7. 

- Le raccordement électrique de la pompe de relevage éventuelle est prévu dans ce poste. 

- Les interventions de nettoyage et de remplacement des granulats sont effectuées au moins une fois par an. 

- L’évacuation pour la neutralisation des granulats pollués se fait dans une décharge agréée. 

**Caractéristiques du bac de récolte des condensats :** 

- Catégories de puissance de la chaudière à raccordée : < 100 / < 120 / < 350 / < 500  / < 1500  / *** kw 

- Débit de neutralisation : ≤ 12 / 14 / 25 / 70 / 210 / *** l/h 

- Dimensions du bac de récolte : *** x *** x *** cm 

- Contenance du bac de récolte : 3 / 5 /10 / 25 / *** kg de neutralisateur 

- Fermeture sécurisée : OUI / NON 

- Neutraliseur de condensats : calcite / *** 

- ∅ entrée : 40 / *** mm 

- ∅ sortie : 20 / *** mm 

Pour des puissances < 35 / *** kw, possibilité de placement d'un appareil directement sur la conduite d'évacuation des condensats. 

**Caractéristiques :** 

- ∅ entrée : 22 / *** mm 

- ∅ sortie : 22 / *** mm 

- Débit  : ≤ 3 / *** l/h 

**MESURAGE** 

- unité de mesure: 

pc (par défaut) / fft 

**(soit par défaut)** 

1. pc 

**(soit)** 

**2. fft** 

**code de mesurage:** 

Selon le bordereau de prix 

- nature du marché: 

QF (par défaut) / QP / PG 

**(soit par défaut)** 

**1. QF** 

**(soit)** 

**2. QP** 

**(soit)** 

**3. PG** 

**
