---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:61.21.2"
ordre_document: 17
titre: "61.21.2 Systèmes de ventilation mécanique double flux système D CCTB 01.13"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 17 61.21.2 Systèmes de ventilation mécanique double flux système D CCTB 01.13]
resume_section: |-
  **61.21.2 Systèmes de ventilation mécanique double flux - système D CCTB 01.13**

  **Description générale :**
  Les systèmes de ventilation double flux (système D) peuvent être individuels ou collectifs, adaptés au résidentiel ou non-résidentiel. Ils incluent des éléments tels que prises d'air neuf, caissons de traitement d'air, conduits aérauliques, bouches d'alimentation/extraction, ouvertures de transfert et dispositifs de rejet d'air.

  **Matériaux et caractéristiques :**
  - **Résidentiel :** Puissance spécifique (SFP) de 0,21 W/m³.h (par défaut). Débits, vitesses d'air et nombre de bouches selon [NIT 258].
  - **Individuel :** Capacité ≤ 240-450 m², rendement global jusqu'à 98 %, filtres G4/F7, conduits Ø125-160 mm, ventilateurs réglables, programmes préréglés, panneaux de commande digitaux.
  - **Collectif :** Débits jusqu'à 1000 m³/h, récupération de chaleur ≥ 90 %, connectique Ethernet/Wi-Fi, filtres ISO COARSE G4 et ePM1 F7, niveaux sonores ≤ 53 dB(A).
  - **Récupérateurs de chaleur :** Rendement ≥ 85 % (norme [NBN EN 308]), échangeurs à plaques, filtres accessibles, drainage intégré.
  - **Décentralisé :** Débit max 65 m³/h, rendement thermique ≥ 85 %, protection antigel, filtres F7/G3, témoins d'encrassement, matériaux synthétiques ou acier laqué.

  **Exécution et mise en œuvre :**
  - Conception et installation selon [NIT 258].
  - Conduits calorifugés dans volumes non chauffés.
  - Accès facile pour entretien (filtres, ventilateurs).
  - Coordination avec électricité et gros-œuvre pour percements et raccordements.
  - Régulation et alimentation électrique à prévoir séparément.

  **Mesurage :**
  Unité : pièce (pc). Nature du marché : QF (par défaut).
  - **61.21.2a Ventilation - production - système D - type individuel CCTB 01.13** — `section:61.21.2a`, article, profondeur 6, pages 37-37
  - **61.21.2b Ventilation - production - système D - type collectif CCTB 01.13** — `section:61.21.2b`, article, profondeur 6, pages 38-39
  - **61.21.2c Ventilation - production - système D - récupérateurs de chaleur CCTB 01.13** — `section:61.21.2c`, article, profondeur 6, pages 40-40
  - **61.21.2d Ventilation - production - système D - type individuel décentralisé CCTB 01.12** — `section:61.21.2d`, article, profondeur 6, pages 41-43
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/16-61-21-1-systemes-de-ventilation-mecanique-simple-flux-par-extraction-systeme-c-cctb-01-12|61.21.1 Systèmes de ventilation mécanique simple flux par extraction système C CCTB 01.12]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/18-61-21-3-systemes-de-ventilation-naturelle-systeme-a-cctb-01-10|61.21.3 Systèmes de ventilation naturelle système A CCTB 01.10]]"
tags: [document-section, cctb]
sources: [17_61.21.2_systèmes_de_ventilation_mécanique_double_flux_-_système_d_cctb_01.13.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 61.21.2 Systèmes de ventilation mécanique double flux - système D [[entities/cctb|CCTB]] 01.13

**DESCRIPTION** 

**Définition / Comprend** 

**Pour le résidentiel :** 

Dans les immeubles comptant plusieurs unités d'habitation, les systèmes de ventilation sont collectifs (une ou plusieurs parties du système de ventilation sont communes à plusieurs unités d'habitation) ou individuels (chaque unité d'habitation dispose de son propre système de ventilation indépendant). 

Ce système comprend au moins les éléments suivants : 

- Prise d'air neuf article ([61.21.2a](17_61.21.2_systèmes_de_ventilation_mécanique_double_flux_-_système_d_cctb_01.13.md) Ventilation

- production

- système D

- type individuel ; [61.32.4 Prises d'air neuf](38_61.32.4_prises_dair_neuf_cctb_01.13.md) ; 61.32.4 Prises d'air neuf) 

- Caisson de traitement d'air : article [61.22.3a](23_61.22.3_caissons_de_traitement_dair_cctb_01.11.md) Ventilation

- production

- caissons de traitement d'air type individuel et l'article [61.22.3a](23_61.22.3_caissons_de_traitement_dair_cctb_01.11.md) Ventilation

- production

- caissons de traitement d'air type collectif 

- Conduits aérauliques sous-titre  ([61.31](25_61.31_distribution_-_conduits_aérauliques_silencieux_clapets_de_réglage_et_filtres_cctb_01.12.md) Distribution

- conduits aérauliques, silencieux, clapets de réglage et filtres) 

- Bouches d'alimentation article ([61.21.2a](17_61.21.2_systèmes_de_ventilation_mécanique_double_flux_-_système_d_cctb_01.13.md) Ventilation

- production

- système D

- type individuel 

- ; [61.32.1 Bouches de pulsion d'air (alimentation / insufflation)](35_61.32.1_bouches_de_pulsion_dair_alimentation_insufflation_cctb_01.13.md)) 

- Ouvertures de transfert (OT) article ([61.21.2a](17_61.21.2_systèmes_de_ventilation_mécanique_double_flux_-_système_d_cctb_01.13.md) Ventilation

- production

- système D

- type individuel 

- ; [61.51.2a](46_61.51.2_dispositifs_de_transfert_dair_montés_en_intérieur_cctb_01.11.md) Ventilation

- dispositifs de transfert d'air

- ouvertures de transfert (OT)) 

- Bouches d'extraction article ([61.32.2 Bouches de reprise d'air (extraction)](36_61.32.2_bouches_de_reprise_dair_extraction_cctb_01.13.md)) 

- Rejet d'air chapitre ([61.32.5 Rejets d'air vicié](39_61.32.5_rejets_dair_vicié_cctb_01.13.md)) 

Pour le non-résidentiel : 

L'installation concerne : salles de formations avec / sans PC / tertiaire locaux de bureaux / école / salles de réunions / ateliers de formations / salle data / *** 

**MATÉRIAUX** 

Pour le résidentiel : la puissance spécifique du système de ventilation (SFP) : 0,21 (par défaut) / *** w/m³.h suivant recommandations de la [NIT 258]. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Pour le résidentiel :** 

Etapes de conception d'un système de ventilation : voir la [NIT 258]. 

Débits minimum exigés, de conception d'alimentation et d'évacuation : voir la [NIT 258]. 

Nombres de bouches : voir la [NIT 258]. 

Vitesse maximale de circulation de l'air dans les conduits terminaux : 1,5 / 2 (par défaut) / *** m/s 

Nombre minimum de bouches recommandé par pièce suivant [NIT 258] et [NIT 258.01] : 

- Cuisine : 1 (par défaut) / *** 

- Séjour : 3 (par défaut) / *** (pour une meilleure répartition) 

- WC : 1 (par défaut) / *** 

- Chambre : 1 (par défaut) / *** 

- Salle de bain : 1 (par défaut) / *** 

- Buanderie : 1 (par défaut) / *** 

- *** : *** 

Nombre minimum d'ouverture de transfert (OT) suivant [NIT 258] et [NIT 258.01] : 

- entre la chambre à coucher 1 et le dressing : 1 (par défaut) / ***

- entre le séjour et le hall d’entrée : 1 (par défaut) / *** 

- entre les chambres à coucher et le hall de nuit : 1 (par défaut) / *** 

- entre le hall d’entrée et le hall de nuit : 1 (par défaut) / *** 

Type de réseau : ramifié / avec collecteur / combinaison des 2 

Emplacement du groupe de ventilation : dans l'enveloppe isolée / les combles / le local technique (fermé) / central par rapport au logement / faux-plafond / buanderie / *** 

Veillez à répartir les débits dans les différentes parties du réseau en maintenant un certain équilibre pour limiter les pertes de charges, le bonfonctionnement de l'installation, .... 

Veiller à l'accès facile au filtres, ventilateur, répartiteur, ... pour la facilité d'entretien et contrôle. 

- Prévoir une réserve de puissance de ventilation 

- Réserve de pression : *** 

- Puissance en position normale : *** 

- Avec plage de régulation : oui / non (par défaut) 

[61.21.2 a Ventilation - production - système D - type individuel [[entities/cctb|CCTB]] 01.13](17_61.21.2_systèmes_de_ventilation_mécanique_double_flux_-_système_d_cctb_01.13.md)

**DESCRIPTION** 

**Définition / Comprend** 

Le système de ventilation est un système D de type individuel 

**MATÉRIAUX** 

**Caractéristiques générales** 

Spécifications (données à compléter par l'auteur de projet) 

- Capacité de ventilation du logement : ≤ 240 / 280 / 300 / 450 / *** m² 

- Débit global de l'appareil : 460 / 560 / *** m³/h 

- Rendement global : η ≤ 86 / 93 / 94 / 95 / 96 / 98 / *** % 

- Degré de protection électrique : IP 21 / *** 

- Filtre : G4 / *** et F7 : oui / non (par défaut) (option) 

- Diamètre conduits de ventilation : 125 / 160 / *** mm 

- Corps en polystyrène extrudé (EPS ) (par défaut) / *** : épaisseur ≥ 32 / 40 / *** mm 

- Recouvrement du corps en EPS / *** : habbillage en alu-zinc / ***, épaisseur : ≥ 0,8 (par défaut) / ***, couleur RAL : 9016 / ***. 

**Accessoires :** 

- Sonde : humidité / CO2 / COV / *** : oui / non (par défaut) 

- Batterie de pré ou post-chauffage : oui / non (par défaut) 

**Ventilateur :** 

Débit : global pour  l’habitation (par défaut) / le logement / l’immeuble / l’appartement / *** et ***  m³/h sur base de / 1 (par défaut) / 2 / 3 renouvellement(s) d’air / heure avec comme valeur par local 

- Salles de bains : 50 (par défaut) / 75 m³/h 

- Cabines de douches : 25 / 50 / 75 m³/h 

- Toilettes : 25 (par défaut) / *** m³/h 

- Cuisine ouverte : 75 (par défaut) / *** m³/h 

- Cuisine / local cuisine / kitchenette :  50 (par défaut) / 75 / *** m³/h 

- Chambre : 25 (par défaut) / 72 / *** m³/h 

- Séjour : 25 / 75 (par défaut) / *** m³/h²

Pression : 2 (par défaut) / *** Pa 

Réglage du régime : > 3 (par défaut) / électronique 

Catégorie qualité de l’air : ETA 1 (par défaut) / ETA 2 / ETA 3 / ETA 4 

Dimensions maximales : *** mm (à indiquer uniquement lorsque l'espace est réduit) 

Equipements de gestion : 

- Programme de jour préréglé : oui / non (par défaut) 

- Programme de nuit préréglé : oui / non (par défaut) 

- Capteur intégré dans le panneau de commande : oui / non (par défaut) 

- Panneau de commande digital : oui / non (par défaut) 

EXÉCUTION / MISE EN ŒUVRE 

**Prescriptions générales** 

Dans les volumes non-chauffés, les conduits aérauliques sont calorifugés. 

MESURAGE 

- unité de mesure: 

pc (par défaut) / fft / - 

**(soit par défaut)** 

**1. pc** 

**(soit)** 

**2. fft** 

**(soit)** 

3. - 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type. 

**(soit)** 

2. Pour l'ensemble de l'installation. 

**(soit)** 

3. Compris dans le prix de l’installation. 

**nature du marché:** 

QF (par défaut) / PG / PM 

**(soit par défaut)** 

1. QF 

**(soit)** 

**2. PG** 

**(soit)** 

**3. PM** 

###### 61.21.2 b Ventilation - production - système D - type collectif [[entities/cctb|CCTB]] 01.13 

**DESCRIPTION** 

**Définition / Comprend** 

Le système de ventilation est un système D de type collectif 

Chaque appartement / unité dispose de son propre échangeur de chaleur, de façon à récupérer ses propres calories.

**MATÉRIAUX** 

**Caractéristiques générales** 

Spécifications (données à compléter par l'auteur de projet) 

**Ventilateur :** 

Débit : global pour la zone de ventilation [[concepts/peb|PEB]] : ≤ 180 / 200 / 225 / 275 / 325 / 330 / 380 / 400 / 450 / 600 / 1000 / *** m³/h sur base de / 1 (par défaut) / 2 / 3 renouvellement(s) d’air / heure avec comme valeur par local : 

- Salles de bains : 50 (par défaut) / 75 m³/h 

- Cabines de douches : 25 / 50 / 75 m³/h 

- Toilettes : 25 (par défaut) / *** m³/h 

- Cuisine ouverte : 75 (par défaut) / *** m³/h 

- Cuisine / local cuisine / kitchenette :  50 (par défaut) / 75 / *** m³/h 

- Chambre : 25 (par défaut) / 72 / *** m³/h 

- Séjour : 25 / 75 (par défaut) / *** m³/h² 

**Caractéristiques appareils :** 

- Pression : 2 (par défaut) / *** Pa 

- Récupération de chaleur : ≤ 90 / *** % 

- Connectique : pas d'application (par défaut) / Ethernet / wifi / *** 

- Réglage du régime : > 3 (par défaut) / électronique 

- Dimensions maximales :  *** mm (à indiquer uniquement lorsque l'espace est réduit) 

- Epaisseur du caisson technique : 30 / 48 / *** cm 

- Niveau de bruit : ≤ 50 / 53 / *** db (A) 

- Montage : plafond / mural / *** 

- label énergétique : A / A+ / *** 

- tension d'alimentation : 230 / *** VCA 

- Goupe de ventilation : degré de protection électrique : IP 42 / *** 

- Nombre de bouches : 8 / *** 

- Diamètre des conduits de ventilation vers les différents locaux : 125 / 160 / *** mm 

- Matériau enveloppe du bloc technique principal : PP / TPE / *** 

- Contrôle d'arrivée d'air frais par : clapet multizone en PP : oui / non (par défaut) avec un degré de protection IP 40 / ***. 

- Conduit d'extraction équipé de capteurs de : CO2 / humidité / *** : oui / non (par défaut), avec un degré de protection IP 65 / ***. 

- Commande par appareil mural encastré : non (par défaut) / oui, alors : 

**(soit) :** appareil à pile et RF (rénovation) 

**(soit) :** capteur avec RF et câblé CO2 / humidité en mode auto et possibilité de commande 3 vitesses 

**(soit) :** capteur avec RF et câbléCO2 / humidité en mode auto 

**(soit) :** *** 

- Commande par appareil capteur intégré : capteur CO2 / humidité : oui / non (par défaut) 

**Filtres :** 

- Iso COARSE type G4 : oui (par défaut) / non 

- ISO ePM1 type F7 : oui / non (par défaut) (option) 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Dans les volumes non-chauffés, les conduits aérauliques sont calorifugés. 

MESURAGE

- unité de mesure: 

pc (par défaut) / fft / - 

**(soit par défaut)** 

1. pc 

**(soit)** 

**2. fft** 

**(soit)** 

**3. -** 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type. 

**(soit)** 

2. Pour l'ensemble de l'installation. 

**(soit)** 

3. Compris dans le prix de l’installation. 

**nature du marché:** 

QF (par défaut) / PG / PM 

**(soit par défaut)** 

1. QF 

**(soit)** 

**2. PG** 

**(soit)** 

**3. PM** 

###### 61.21.2 c Ventilation - production - système D - récupérateurs de chaleur [[entities/cctb|CCTB]] 01.13 

**DESCRIPTION** 

- Définition / Comprend 

**Concernant les logements individuels :** 

L'échangeur a un η ≥ 85 % selon la norme [NBN EN 308] avec faible perte de charge permettant des économies d'énergie et un préchauffage gratuit de l'air insufflé. 

**Concernant les grands ensembles :** 

Chaque appartement / unité a son propre échangeur, de façon à récupérer ses propres calories. 

L'échangeur a un η ≥ 85 % selon la norme [NBN EN 308] avec faible perte de charge engendrant des économies d'énergie et un préchauffage gratuit de l'air insufflé. 

**Autres Impositions Suivant B5 Du [[entities/cct-105|CCT 105]] :** pas d'application (par défaut) /** 

d'application 

Tous les groupes de traitement d’air (composés d’un groupe de pulsion et d’extraction, intégrés ou non dans un seul appareil, et équipés d’au moins une batterie de chauffage ou de refroidissement) avec un débit d’air neuf dépassant 2.000 (par défaut) (suivant B5 du [[entities/cct-105|CCT 105]]) / *** m³/h sont obligatoirement équipés d’un système de récupération d’énergie. 

L'efficacité thermique (ηt) et hygrométrique (ηx) du système de récupération d’énergie satisfait aux valeurs minimales suivantes en fonction du type de locaux qui sont desservis par le groupe de traitement d’air.

- Locaux à occupation principalement humaine (bureaux, salles, classes, salles de séjour, zones de circulation, salles polyvalentes, restaurants, archives, expositions,…) : (ηt) ≥ 0,75 (par défaut) / *** et (ηx) ≥ 0,7 (par défaut) / ***. 

- Locaux avec une activité qui génère une certaine forme de pollution de l’air (douches, laboratoires, ateliers,…) : (ηt) ≥ 0,5 (par défaut) / *** et (ηx) ≥ pas d'exigence (par défaut) / ***. 

- Pour de l’air provenant de hottes de cuisine le système de récupération d’énergie n’est pas exigé. 

**MATÉRIAUX** 

**Caractéristiques générales** 

**Caractéristiques :** 

- Enveloppe : en matière isolante 

- Echangeur à plaques thermoformées en plastique. 

- Raccordement aéraulique : 4 piquages ø 160 mm (par défaut) / *** 

- Filtre fin F7 (à l’insufflation et à l’extraction) facilement accessible. 

- Filtre gros G4 / M5 (à l’extraction) facilement accessible. 

- Equipé d'un échangeur enthalpique à membrane polymère (par défaut) / *** pour augmentation du rendement et humidité de l'air : oui / non (par défaut) 

**Classification suivant norme [NBN EN ISO 16890-1]** 

Equipé d'un flexible d’évacuation des condensats. 

Montage horizontal au sol ou plafond. Drainage et pente pour évacuation des condensats intégrés. Possibilité d’inverser l’échangeur si les colonnes sont inversées (insufflation à droite au lieu de gauche) 

L’échangeur est facile d’accès et démontable pour le nettoyage. 

Les filtres sont entretenus et/ou remplacés sans démontage de l’échangeur. 

Un panneau de contrôle permet d’indiquer l’état du filtre et la nécessité de son remplacement. Il est placé de préférence dans le volume chauffé et est facilement accessible, notamment pour les opérations d'entretien (filtre intégré). 

Un caisson de répartition à faible pertes de charges, en matière isolante, est utilisé pour assurer la jonction entre le réseau de gaines et l’échangeur. 

**MESURAGE** 

**unité de mesure:** 

**pc** 

**code de mesurage:** 

Selon les dimensions dans l’œuvre 

**nature du marché:** 

**QF** 

###### 61.21.2 d Ventilation - production - système D - type individuel décentralisé [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de la fourniture, de la pose et du raccordement électrique d'un système D de ventilation de type individuel décentralisé. 

Ce travail comprend notamment : 

- L'unité de ventilation ; 

- Les caissons de finition intérieurs et extérieurs ;

- Les filtres ; 

- Les éventuels supports, conduits et accessoires ; 

- Le dispositif de récupération de chaleur (si d'application) ; 

- Les percements éventuels ; 

- Le raccordement électrique. 

Ce système dessert uniquement le local dans lequel il est installé. 

**Localisation** 

Localisation du système de ventilation : local technique (par défaut) / buanderie / combles / ***. 

Voir plans et métrés détaillés. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Classe d’efficacité énergétique selon le [Règlement (UE) 1254/2014] : A (par défaut) / B / C / D / E / F 

Débit d’air maximal à réaliser : 50 / 54 / 60 / 65 m³/h 

Niveau sonore maximal pour le débit d’air maximal à réaliser : *** dB(A) 

Type de pose : murale (1 conduit) / murale (2 conduits) / sur traverse de fenêtre 

La régulation du système de ventilation n'est pas comprise dans le présent poste. Son descriptif est *** repris dans le titre [61.4 Ventilation - régulation](40_61.4_ventilation_-_régulation_cctb_01.10.md), voir élément(s) . 

Le système de ventilation est équipé (par défaut) / n'est pas équipé d’un dispositif de récupération de chaleur entre l’air extrait et l’air fourni. 

**(soit par défaut)** 

**Oui :** 

Le système de ventilation est équipé d’un dispositif de récupération de chaleur entre l’air extrait et l’air fourni. 

Rendement thermique minimal de la récupération de chaleur pour le débit maximal à réaliser (selon la norme [NBN EN 13141-7:2021+A1]) : 65 / 70 / 75 / 80 / 85 (par défaut) / 90 / *** % 

By-pass de l’échangeur de chaleur : complet (par défaut) / incomplet / pas de by-pass 

Le drainage et la pente pour évacuation des condensats sont intégrés. Pour les systèmes D posés sur traverses de fenêtre, l'évacuation des condensats est entièrement intégrée et se fait vers l'extérieur. Pour les autres types de pose, l'évacuation est prévue pour un raccordement à une conduite d'évacuation. 

L’échangeur est facile d’accès et démontable pour le nettoyage. 

Les filtres sont entretenus et/ou remplacés sans démontage de l’échangeur. 

**(soit)** 

Non : 

Le système de ventilation n'est pas équipé d’un dispositif de récupération de chaleur entre l’air extrait et l’air fourni. 

Nombre minimum de vitesses des ventilateurs : 2 / 3 (par défaut) / 4 / variation en continu 

Régulation automatique du débit suivant une valeur de consigne : non (par défaut) / oui 

Type d’électromoteur : courant continu (DC) (par défaut) / courant alternatif (AC) 

Puissance électrique maximale de la combinaison électromoteur-ventilateur (total des deux ventilateurs) : *** W

Alimentation électrique : 230 V (par défaut) / *** pour les moteurs AC et 12 V (par défaut) / *** pour les moteurs DC. 

Indice de protection : IP 44 / 30 / 25 / 24 / 22 / 20 (par défaut) / *** 

Classe de filtration (air fourni) : F7 (par défaut) / *** 

Classe de filtration (air extrait) : G2 / G3 (par défaut) / G4 / *** 

Témoin d’encrassement des filtres : oui (par défaut) / non 

Protection antigel : oui (par défaut) / non 

**Finitions** 

Matériau du caisson de finition intérieur : matière synthétique / tôle d’acier laqué 

Matériau du caisson de finition extérieur : matière synthétique / tôle d’acier laqué 

Coloris de la partie intérieure : RAL 9001 / 10 / 06 

Coloris de la partie extérieure : RAL 9001 / 10 / 06 

Dimensions maximales : *** x *** x *** cm ( L x l x h ) 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Le système de ventilation est installé à l’endroit indiqué sur le plan ou choisi après concertation avec l’auteur de projet. 

Le poste ne comprend pas : 

1. L’alimentation électrique du système de ventilation qui est décrite et comptabilisée séparément sous le chapitre 71.24.5 Canalisations - conduites. Toutefois, celle-ci est à coordonner par la présente entreprise avec l’entreprise en charge de l'électricité. 

2. La fourniture et pose du conduit d'évacuation auquel se raccorde l'évacuation des condensats du système. Le raccordement est compris dans le présent poste, de même que la coordination nécessaire avec l’entreprise en charge des [[concepts/installations-sanitaires|Installations Sanitaires]]. 

Le présent article comprend les percements et carottages éventuels à l’exception des réservations qui sont déjà prévues dans les ouvrages par l’entreprise de gros-œuvre. Les travaux de percements et carottages sont à réaliser en coordination avec l’entreprise en charge du gros-œuvre afin de s’assurer, notamment, de ne pas endommager les finitions intérieures et extérieures. 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Exécution** 

Voir section 06.8 Percements / carottages 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Quantité nette à mettre en œuvre 

**nature du marché:** 

**QF** 

**AIDE** 

Prévoir la régulation du système de ventilation dans le sous-titre [61.4 Ventilation - régulation](40_61.4_ventilation_-_régulation_cctb_01.10.md) 

Prévoir l’alimentation électrique du système de ventilation dans le tome 7 T7 Electricité
