---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:64.31.2"
ordre_document: 177
titre: "64.31.2 Conduites & accessoires calorifugeages des conduites CCTB 01.12"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 177 64.31.2 Conduites & accessoires calorifugeages des conduites CCTB 01.12]
resume_section: |-
  **64.31.2 Conduites & accessoires - calorifugeages des conduites CCTB 01.12**

  Le calorifugeage vise à éviter la condensation superficielle sur les tuyauteries, en maintenant la température de surface de l'isolation au-dessus du point de rosée de l'air ambiant. Les matériaux et épaisseurs d'isolation sont définis selon le [CCT 105] et l'annexe C4 de l'[AGW 2014-05-15 PEB], en fonction des classes d'isolation thermique et des conditions spécifiques. Les matériaux incluent notamment le polyuréthane, le PIR, la mousse phénolique, le caoutchouc synthétique et la laine minérale.

  **Exécution :**
  - Respect des prescriptions du [CCT 105] et de l'annexe C4 de l'[AGW 2014-05-15 PEB].
  - Rapport d'exécution obligatoire, incluant plans et listings des canalisations.
  - Rubans chauffants requis pour les zones à risque de gel.

  **Mesurage :**
  - Mesure au mètre courant selon le diamètre des tuyaux ou à la pièce pour éléments spécifiques.
  - Longueurs mesurées selon l'axe des tuyauteries, incluant coudes et intersections.

  **Nature du marché :** PM ou QF selon spécifications.

  Exceptions et détails supplémentaires à consulter dans le [CCT 105] et l'annexe C4 de l'[AGW 2014-05-15 PEB].
  - **64.31.2a Froid - distribution - conduites & accessoires - calorifugeages des conduites CCTB 01.13** — `section:64.31.2a`, article, profondeur 6, pages 388-390
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/176-64-31-1-conduites-accessoires-tuyaux-cctb-01-02|64.31.1 Conduites & accessoires tuyaux CCTB 01.02]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/178-64-31-3-conduites-accessoires-traversees-ignifuges-cctb-01-12|64.31.3 Conduites & accessoires traversées ignifuges CCTB 01.12]]"
tags: [document-section, cctb]
sources: [177_64.31.2_conduites_accessoires_-_calorifugeages_des_conduites_cctb_01.12.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 64.31.2 Conduites & accessoires - calorifugeages des conduites [[entities/cctb|CCTB]] 01.12

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit du calorifugeage aux endroits où une condensation superficielle peut se produire sur les tuyauteries et entraîner des dommages, celles-ci sont pourvues d'un calorifuge garantissant que la température à la surface externe de l'isolation soit supérieure à la température du point de rosée de l'air ambiant. 

###### 64.31.2 a Froid - distribution - conduites & accessoires - calorifugeages des conduites [[entities/cctb|CCTB]] 01.13 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de conduites, accessoires et autres placés dans des endroits où une condensation superficielle peut se produire sur les tuyauteries et entraîner des dommages, celles-ci sont pourvues d'un calorifuge garantissant que la température à la surface externe de l'isolation soit supérieure à la température du point de rosée de l'air ambiant. 

**MATÉRIAUX** 

**Caractéristiques générales** 

**Spécifications :** 

Suivant : [[entities/cct-105|CCT 105]] / annexe C4 de l'[AGW 2014-05-15 [[concepts/peb|PEB]]]

Classe d’efficacité énergétique isolant : pas d'application (par défaut) / A / B / C / D / E / F / G (suivant [NBN EN 17956]). 

**I. Suivant [[entities/cct-105|CCT 105]] :** 

Température de départ de l'eau glacée : T° ≥ 7 °C 

L'épaisseur de l'isolation satisfait aux : 

- Tableaux du chapître C41 du [[entities/cct-105|CCT 105]] pour l'isolation thermique. 

- Tableaux du chapître C41 du [[entities/cct-105|CCT 105]] pour l'isolation contre la condensation. Dans certaines conditions définient au Chapitre C41 du [CCT 105] l'entrepreneur établit une note de calcul des épaisseurs à mettre en oeuvre sur base de la formule du Chapitre C41 du [CCT 105] 

- Voir tableaux du chapître C41 du [[entities/cct-105|CCT 105]] pour l'épaisseur de l'isolant et fonction de la classe d'isolation thermique 1. 

- Diffusion à la vapeur d'eau isolant (μ) : ≥ 65 m (par défaut) / selon [NBN EN 12086] / ***. 

- Protection mécanique : tôle aluminium / revêtement pare-vapeur renforcé de fibres de verre / enveloppe pare-vapeur à base de caoutchouc butyle modifié, revêtue d'une feuille aluminium d'épaisseur ≥ 20 (par défaut) / *** μm 

Dans certaines conditions particulières, voir C41 du [[entities/cct-105|CCT 105]], il est nécessaire de calculer l'épaisseur de l'isolant pour éviter la condensation superficielle. Fournir la note de calcul pour approbation avant mise en oeuvre par le [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] / le bureau d'étude / l'auteur de projet. 

**(soit) :** 

Accessoires de conduites eau glacée :calorifuge de conductivité équivalente aux conduites, y compris les brides de raccordement et démontable pour les accès de contrôles et entretien. 

**(soit) :** Tuyauteries : suivant C41 et matériaux : Flexibles en polyuréthane de qualité supérieure / polyisocyanurate (PIR) / mousse phénolique / caoutchouc synthétique à structure cellulaire fermée et paroi extérieure lisse / mousse élastomère flexible / laine minérale pour des T° d'eau ≥ 13 °C. Joints autocollants ou réalisés par collage. 

II. Pour la Wallonie et (suivant annexe 4 [AGW 2014-05-15 [[concepts/peb|PEB]]] ) pour les dossiers avec PEB : 

Conductivité thermique (λ) : valeur suivant mise en oeuvre : 

1. Surface cylindrique : suivant [NBN EN ISO 8497, Isolation thermique - Détermination des propriétés relatives au transfert de chaleur en régime stationnaire dans les isolants thermiques pour conduites (ISO 8497:1994)]. 

2. Surface plane : suivant [NBN EN 12667, Performance thermique des matériaux et produits pour le bâtiment

- Détermination de la résistance thermique par la méthode de la plaque chaude gardée et la méthode fluxmétrique

- Produits de haute et moyenne résistance thermique]. 

Suivant classe d'isolation thermique : Classe d'isolation : 1 / 2 / 3 / 4 / 5 

- λ ≤ 0,025 (par défaut) / 0,025 < λ ≤ 0,03 / 0,03 < λ ≤ 0,035 / 0,035 < λ ≤ 0,04 / ≤ 0,04 < λ ≤ 0,045 (valeur maximum admise) W/mK (≥ 10 °C) 

- Température de départ eau glacée : T° ≤ 15 °C (par défaut) / 15 < T° ≤ 18 °C 

- Voir tableau de l'annexe C4 de l'[AGW 2014-05-15 [[concepts/peb|PEB]]] suivant le Ø, et classes d'isolation thermique. 

- Epaisseur : voir tableau suivant annexe 4 [AGW 2014-05-15 [[concepts/peb|PEB]]]. 

Il est fait usage de : manteaux isolants (par défaut) / gaines souples isolantes / accessoires de conduites eau glacée 

**(soit par défaut) :** Manteaux isolants appliqués en usine 

**(soit) :** gaines isolantes pour tuyauteries : suivant C41 et matériaux : Flexibles en polyuréthane de qualité supérieure / polyisocyanurate (PIR) / mousse phénolique / caoutchouc synthétique à structure cellulaire fermée et paroi extérieure lisse / mousse élastomère flexible. Joints autocollants ou réalisés par collage.

**(soit) :** Accessoires de conduites eau glacée : si T° ≤ 15 °C / 15°C < T° ≤ 18 °C, alors voir tableau de l'annexe C4 de l'[AGW 2014-05-15 [[concepts/peb|PEB]]] suivant le Ø, la classe d'isolation thermique. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Voir C41 du [[entities/cct-105|CCT 105]] ou l'annexe C4 de l'[AGW 2014-05-15 [[concepts/peb|PEB]]]. 

Fournir un rapport d'exécution des travaux reprenant au minimum : non / oui (par défaut), alors : 

1. Les impositions de l'annexe C4 de l'[AGW 2014-05-15 [[concepts/peb|PEB]]] s'impose. Ce document fait partie intégrante du travail à excuter et est transmis pour accord au minimum 30 jours avant la réception provisoire. 

2. Les plans des canalisations et des locaux, zones, ... concernées sous format informatique PDF et DWG ou DXF et accompagnés de 2 (par défaut) / 3 / *** exemplaires papiers signés par l'adjudicataire et à faire approuver par la direction de chantier / bureau d'étude / ***. 

3. Le listing sous format informatique EXCEL des canalisations, accessoires, collecteurs,... 

Pour les zones soumises aux risuqes de gel, un ruban chauffant est placé suivant [64.31.4a](179_64.31.4_conduites_accessoires_-_accessoires_cctb_01.02.md) Froid

- distribution

- conduites & accessoires

- rubans chauffants 

**MESURAGE** 

**unité de mesure:** 

- (par défaut) / pc / m 

**(soit par défaut)** 

**1. -** 

**(soit)** 

**2. 5. pc** 

**(soit)** 

3. 4. m 

**code de mesurage:** 

**(soit par défaut)** 

**1. Compris dans le prix de l'installation** 

**(soit)** 

**2. Par installation** 

**(soit)** 

3. Longueur nette à isoler, selon le diamètre des tuyaux. 

**(soit) suivant [[entities/cct-105|CCT 105]]** 

4. Le calorifuge des tuyauteries est mesuré au mètre courant, avec mention du diamètre nominal de la tuyauterie. 

La longueur des tuyauteries est mesurée suivant l'axe jusqu'aux appareils. 

Dans les coudes et les noeuds, les longueurs sont mesurées jusqu'au point d'intersection des axes des parties droites. 

Aux changements de section, on considère que la plus grande section se prolonge sur toute la longueur du changement de section. 

**(soit)** 

5. A la pièce et suivant le diamètre des tuyaux et/ dimensions de l'élément isolé à isoler ( pour les boîtes préfabriquées, coquilles, ...).

**nature du marché:** 

PM / QF 

**(soit par défaut)** 

**1. PM** 

**(soit)** 

2. 3. 4. 5. QF 

**AIDE** 

Exceptions voir C41 du [[entities/cct-105|CCT 105]] et annexe C4 de l'[AGW 2014-05-15 [[concepts/peb|PEB]]].
