---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:64.31.3"
ordre_document: 178
titre: "64.31.3 Conduites & accessoires traversées ignifuges CCTB 01.12"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 178 64.31.3 Conduites & accessoires traversées ignifuges CCTB 01.12]
resume_section: |-
  Traversées ignifuges pour conduites et accessoires (sols/murs) respectant les exigences de résistance au feu selon l'[AR 1994-07-07] et son Annexe 7. Les conduites (tous types) doivent être installées sans altérer la résistance au feu des parois traversées. Protection par dispositifs adaptés (manchons, mastics, mousses, etc.) attestée par des rapports de classification conformes aux normes [NBN EN 13501-2] ou [NBN EN 13501-3+A1]. Mise en œuvre selon l'Annexe 7 de l'[AR 1994-07-07] et la [NIT 254]. Respect des spécifications : type de conduites, parois, dispositifs, calfeutrement, etc. Résistance au feu : E30/E60/E120 ou EI30/EI60/EI120. Mesurage selon DN (40 à 250 mm).
  - **64.31.3a Froid - distribution - conduites & accessoires - traversées ignifuges CCTB 01.13** — `section:64.31.3a`, article, profondeur 6, pages 392-392
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/177-64-31-2-conduites-accessoires-calorifugeages-des-conduites-cctb-01-12|64.31.2 Conduites & accessoires calorifugeages des conduites CCTB 01.12]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/179-64-31-4-conduites-accessoires-accessoires-cctb-01-02|64.31.4 Conduites & accessoires accessoires CCTB 01.02]]"
tags: [document-section, cctb]
sources: [178_64.31.3_conduites_accessoires_-_traversées_ignifuges_cctb_01.12.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 64.31.3 Conduites & accessoires - traversées ignifuges [[entities/cctb|CCTB]] 01.12

**Définition / Comprend** 

Renvoi au [66.33.1a](274_66.33.1_protections_en_vue_de_garantir_la_résistance_au_feu_des_éléments_de_construction_-_tuyauteries_cctb_01.11.md) LCI

- distribution

- tuyauteries de tous types 

Toutes les conduites, qui traversent un élément de construction (sol ou mur) répondant à une exigence de résistance au feu, sont posées de façon à ne pas altérer la résistance au feu de cet élément de construction traversé : voir l'Annexe 7 de l'[AR 1994-07-07] pour les exigences et les solutions types satisfaisantes sans justification par essai. 

**MATÉRIAUX** 

En fonction de la résistance au feu exigée de la paroi traversée, les conduites sont protégées par un resserrage ou un dispositif adéquat pour répondre aux exigences de l'[AR 1994-07-07] et de son annexe 7 qui décrit les exigences à respecter et reprend des solutions types satisfaisantes sans justification par essai. 

Dans certains cas, un dispositif particulier est mis en place : manchon encastré, manchons en applique, caisson isolant, combinaison de bandes souples et plâtre vermiculite, silicone aux performances au feu améliorées, mastic foisonnant, mousse isolante, colles réfractaires, joint intumescent, .... La résistance au feu de ce dispositif est attestée par un rapport de classification basé sur un ou des essais de résistance au feu selon la norme d'essai ad hoc référencée dans la norme de classification [NBN EN 13501-2] ou [NBN EN 13501-3+A1]. 

Les prescriptions de pose sont respectées scrupuleusement. Les points suivants, notamment, sont d’une importance particulière : 

- Le type de conduites (diamètre, combustibles ou incombustibles, avec ou sans isolation, ...) 

- Le type de paroi dans laquelle le dispositif est installé (paroi verticale et/ou horizontale, maçonnerie, béton, cloison légère, …) 

- Le type de dispositif, ses caractéristiques et ses fixations 

- La section de l’ouverture dans la paroi par rapport à la section de la conduite et/ou du dispositif 

- Le calfeutrement entre le dispositif, la conduite et la paroi 

**EXÉCUTION / MISE EN ŒUVRE** 

La mise en œuvre est conforme à l'Annexe 7 de l'[AR 1994-07-07] et ses modifications en ce qui concerne les "solutions-types". La [NIT 254, Obturation résistant au feu des traversées de parois

résistant au feu. Prescriptions et mise en œuvre (remplace la série Pathologies n° 39)] est d'application. 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

Annexe 7 de l'[[AR 1994-07-07] et ses modifications] 

**AIDE** 

Pour l'application de l'[AR 1994-07-07] : à adapter en fonction de la date de construction du bâtiment, date permis urbanisme ou nouvelle construction. 

###### 64.31.3 a Froid - distribution - conduites & accessoires - traversées ignifuges [[entities/cctb|CCTB]] 01.13 

**DESCRIPTION** 

**Définition / Comprend** 

Renvoi au [66.33.1a](274_66.33.1_protections_en_vue_de_garantir_la_résistance_au_feu_des_éléments_de_construction_-_tuyauteries_cctb_01.11.md) LCI

- distribution

- tuyauteries de tous types 

**Localisation** 

Toutes les traversées dans les parois (horizontales ou verticales) pour lesquelles une exigence de résistance au feu est imposée. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Spécifications : 

- Résistance au feu de la traversée de paroi (voir annexe 7 de l'[AR 1994-07-07]) E30 / E60 / E120 / EI30 / EI60 / EI120 

- Diamètre nominal des tuyaux à protéger : 40 / 50 / 63 / 75 / 110 / 125 / 160 / 200 / 250  mm. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Solution : solution type suivant annexe 7 de l'[AR 1994-07-07] (par défaut) / solution suivant [NIT 254] / suivant [[entities/cct-105|CCT 105]] 

**(soit par défaut) :** Choix d'une solution type suivant annexe 7 de l'[AR 1994-07-07] : oui (par défaut) / non 

Si oui alors choix de la solution : A / B 

**(soit) :** Choix d'une solution suivant [NIT 254] : oui, alors : *** 

**(soit) :** Voir C24 et C41 du [[entities/cct-105|CCT 105]]. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Selon le DN : 40 / 50 / 63 / 75 / 110 / 125 / 160 / 200 / 250 mm 

**nature du marché:** 

QF
