---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:61.21.3"
ordre_document: 18
titre: "61.21.3 Systèmes de ventilation naturelle système A CCTB 01.10"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 18 61.21.3 Systèmes de ventilation naturelle système A CCTB 01.10]
resume_section: |-
  **Systèmes de ventilation naturelle - Système A (CCTB 01.10)**

  Le système A repose sur la ventilation naturelle via des dispositifs de transfert d'air montés en extérieur et en intérieur. Il inclut :
  - Ouvertures d'alimentation réglables (OAR)
  - Ouvertures de transfert (OT)
  - Ouvertures d'évacuation réglables (OER)
  - Conduits aérauliques pour l'évacuation naturelle
  - Rejets d'air en toiture

  **Remarques :** Applicable uniquement aux bâtiments résidentiels.

  **Matériaux :**
  - OAR et OT conformes aux articles référencés.

  **Mesurage :**
  - Unité : pièce (par défaut), pied linéaire ou inclus dans le prix global.
  - Nature du marché : QF (par défaut), PG ou PM.
  - **61.21.3a Ventilation - production - système A CCTB 01.11** — `section:61.21.3a`, article, profondeur 6, pages 44-44
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/17-61-21-2-systemes-de-ventilation-mecanique-double-flux-systeme-d-cctb-01-13|61.21.2 Systèmes de ventilation mécanique double flux système D CCTB 01.13]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/19-61-21-4-systemes-de-ventilation-mecanique-simple-flux-par-insufflation-systeme-b-cctb-01-10|61.21.4 Systèmes de ventilation mécanique simple flux par insufflation système B CCTB 01.10]]"
tags: [document-section, cctb]
sources: [18_61.21.3_systèmes_de_ventilation_naturelle_-_système_a_cctb_01.10.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 61.21.3 Systèmes de ventilation naturelle - système A [[entities/cctb|CCTB]] 01.10

**DESCRIPTION** 

**Définition / Comprend** 

Le système de ventilation est un système A. 

Ce système comprend au moins les éléments suivants : 

Ouvertures d'alimentation réglables (OAR) article ([61.21.3a](18_61.21.3_systèmes_de_ventilation_naturelle_-_système_a_cctb_01.10.md) Ventilation

- production

- système A [61.51.1a](45_61.51.1_dispositifs_de_transfert_dair_montés_en_extérieur_cctb_01.11.md) Ventilation

- dispositifs de transfert d'air

- ouvertures d'alimentation réglables (OAR)) Ouvertures de transfert (OT). Article ([61.21.3a](18_61.21.3_systèmes_de_ventilation_naturelle_-_système_a_cctb_01.10.md) Ventilation

- production

- système A [61.51.2a](46_61.51.2_dispositifs_de_transfert_dair_montés_en_intérieur_cctb_01.11.md) Ventilation

- dispositifs de transfert d'air

- ouvertures de transfert (OT)) 

Ouvertures d'évacuation réglables (OER) article ([61.21.3a](18_61.21.3_systèmes_de_ventilation_naturelle_-_système_a_cctb_01.10.md) Ventilation

- production

- système A ; [61.32.3a](37_61.32.3_bouches_dévacuation_ventilation_naturelle_cctb_01.02.md) Ventilation

- distribution

- Ouvertures d'évacuation réglables (OER)) Conduits aérauliques. Chapitre ([61.31](25_61.31_distribution_-_conduits_aérauliques_silencieux_clapets_de_réglage_et_filtres_cctb_01.12.md) Distribution

- conduits aérauliques, silencieux, clapets de réglage et filtres) pour l'évacuation naturelle de l'air 

Rejets d'air en toiture article ([61.21.3a](18_61.21.3_systèmes_de_ventilation_naturelle_-_système_a_cctb_01.10.md) Ventilation

- production

- système A ; [61.32.5 Rejets d'air vicié](39_61.32.5_rejets_dair_vicié_cctb_01.13.md) ; [61.32.5a](39_61.32.5_rejets_dair_vicié_cctb_01.13.md) Ventilation

- distribution

- rejets d'air vicié en toiture) 

**Remarques importantes** 

Concerne uniquement les bâtiments résidentiels 

[61.21.3 a Ventilation - production - système A [[entities/cctb|CCTB]] 01.11](18_61.21.3_systèmes_de_ventilation_naturelle_-_système_a_cctb_01.10.md)

**DESCRIPTION** 

**Définition / Comprend** 

Le système de ventilation employé est basé sur la ventilation naturelle à partir de dispositifs de transfert d'air montés en extérieur et en intérieur. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Ouvertures d'alimentation réglables (OAR) article ([61.51.1a](45_61.51.1_dispositifs_de_transfert_dair_montés_en_extérieur_cctb_01.11.md) Ventilation

- dispositifs de transfert d'air

- ouvertures d'alimentation réglables (OAR)) Toutes entrées d'air EA. 

Ouvertures de transfert (OT) article ([61.51.2a](46_61.51.2_dispositifs_de_transfert_dair_montés_en_intérieur_cctb_01.11.md) Ventilation

- dispositifs de transfert d'air

- ouvertures de transfert (OT)) AC 180-181. 

**MESURAGE** 

**unité de mesure:** 

pc ( par défaut) / fft / - 

**(soit par défaut)** 

**1. pc** 

**(soit)** 

2. fft 

**(soit)** 

3. - 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type. 

**(soit)** 

2. Pour l'ensemble de l'installation.

**(soit)** 

**3. Compris dans le prix de l’installation.** 

**nature du marché:** 

QF (par défaut) / PG / PM 

**(soit par défaut)** 

1. QF 

**(soit)** 

**2. PG** 

**(soit)** 

3. PM
