---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:61.21.4"
ordre_document: 19
titre: "61.21.4 Systèmes de ventilation mécanique simple flux par insufflation système B CCTB 01.10"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 19 61.21.4 Systèmes de ventilation mécanique simple flux par insufflation système B CCTB 01.10]
resume_section: |-
  Systèmes de ventilation mécanique simple flux par insufflation (système B) pour bâtiments résidentiels. Deux configurations : collectif (système commun) ou individuel (système propre à chaque unité). Composants principaux : prise d'air neuf, caisson de ventilation, conduits aérauliques, bouches d'alimentation, ouvertures de transfert (OT), ouvertures d'évacuation réglables (OER), conduits pour évacuation naturelle et rejets d'air en toiture.
  - **61.21.4a Ventilation - production - système B CCTB 01.10** — `section:61.21.4a`, article, profondeur 6, pages 45-45
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/18-61-21-3-systemes-de-ventilation-naturelle-systeme-a-cctb-01-10|61.21.3 Systèmes de ventilation naturelle système A CCTB 01.10]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/20-61-22-equipements-ventilateurs-cctb-01-13|61.22 Equipements ventilateurs CCTB 01.13]]"
tags: [document-section, cctb]
sources: [19_61.21.4_systèmes_de_ventilation_mécanique_simple_flux_par_insufflation_-_système_b_cctb_01.10.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

###### 61.21.4 Systèmes de ventilation mécanique simple flux par insufflation - système B [[entities/cctb|CCTB]] 01.10

**DESCRIPTION** 

**Définition / Comprend** 

Dans les immeubles comptant plusieurs unités d'habitation, le système de ventilation est de type collectif (le système d'insufflation est commun à plusieurs unités d'habitation) ou de type individuel (chaque unité d'habitation dispose de son propre système d'extraction). 

Ce système comprend au moins les éléments suivants : 

Prise d'air neuf chapitre (

[61.21.4 Systèmes de ventilation mécanique simple flux par insufflation - système B61.32.4 Prises d'air neuf61.32.4 Prises d'air neuf)](19_61.21.4_systèmes_de_ventilation_mécanique_simple_flux_par_insufflation_-_système_b_cctb_01.10.md)

Caisson de ventilation chapitre (

[61.21.4 Systèmes de ventilation mécanique simple flux par insufflation - système B61.22.1 Caissons de ventilation)](19_61.21.4_systèmes_de_ventilation_mécanique_simple_flux_par_insufflation_-_système_b_cctb_01.10.md)

Conduits aérauliques sous-titre ([61.31 Distribution - conduits aérauliques, silencieux, clapets de réglage et filtres](25_61.31_distribution_-_conduits_aérauliques_silencieux_clapets_de_réglage_et_filtres_cctb_01.12.md)) 

Bouches d'alimentation chapitre ([61.21.4 Systèmes de ventilation mécanique simple flux par insufflation - système B](19_61.21.4_systèmes_de_ventilation_mécanique_simple_flux_par_insufflation_-_système_b_cctb_01.10.md)61.32.1 Bouches de pulsion d'air (alimentation / insufflation)) 

Ouvertures de transfert (OT) chapitre ([61.21.4](19_61.21.4_systèmes_de_ventilation_mécanique_simple_flux_par_insufflation_-_système_b_cctb_01.10.md) Systèmes de ventilation mécanique simple flux par insufflation

- système B61.51.2a Ventilation

- dispositifs de transfert d'air

- ouvertures de transfert 

(OT)) 

Ouvertures d'évacuation réglables (OER) chapitre ([61.21.4](19_61.21.4_systèmes_de_ventilation_mécanique_simple_flux_par_insufflation_-_système_b_cctb_01.10.md) Systèmes de ventilation mécanique simple flux par insufflation

- système B61.32.3a Ventilation

- distribution

- Ouvertures d'évacuation réglables (OER)[61.32.3a](37_61.32.3_bouches_dévacuation_ventilation_naturelle_cctb_01.02.md) Ventilation

- distribution

- Ouvertures d'évacuation réglables (OER)) Conduits aérauliques chapitre ([61.21.4](19_61.21.4_systèmes_de_ventilation_mécanique_simple_flux_par_insufflation_-_système_b_cctb_01.10.md) Systèmes de ventilation mécanique simple flux par insufflation

- système B) pour l'évacuation naturelle de l'air 

Rejets d'air en toiture chapitre ([61.21.4](19_61.21.4_systèmes_de_ventilation_mécanique_simple_flux_par_insufflation_-_système_b_cctb_01.10.md) Systèmes de ventilation mécanique simple flux par insufflation

- système B61.32.5 Rejets d'air vicié61.32.5a Ventilation

- distribution

- rejets d'air vicié en toiture) 

**Remarques importantes** 

Concerne uniquement les bâtiments résidentiels 

[61.21.4 a Ventilation - production - système B [[entities/cctb|CCTB]] 01.10](19_61.21.4_systèmes_de_ventilation_mécanique_simple_flux_par_insufflation_-_système_b_cctb_01.10.md)

**DESCRIPTION** 

**Définition / Comprend** 

Le système de ventilation est un système B de type individuel. 

MESURAGE

**unité de mesure:** 

- 

**nature du marché:** 

PM
