---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.21"
ordre_document: 199
titre: "65.21 Equipements raccordements au réseau de distribution d'eau CCTB 01.13"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 199 65.21 Equipements raccordements au réseau de distribution d'eau CCTB 01.13]
resume_section: |-
  Les raccordements au réseau de distribution d'eau, incluant les compteurs, sont réalisés par la société distributrice et à charge du maître de l'ouvrage, hors prix. Les frais liés aux saignées, percements, etc., non inclus dans l'offre de la société distributrice, sont à charge de l'entrepreneur. L'installateur se raccorde au compteur via des dispositifs réglementaires. En rénovation, si les compteurs sont conservés, le maître d'ouvrage gère les formalités, et l'entrepreneur utilise le raccordement existant. Références : NBN EN 805, Directive 2020/2184/UE, NBN EN 806.
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/198-65-2-sanitaires-production-cctb-01-11|65.2 Sanitaires production CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/200-65-21-1-raccordements-au-reseau-de-distribution-d-eau-dispositifs-de-raccordement-reglementaire|65.21.1 Raccordements au réseau de distribution d'eau dispositifs de raccordement réglementaire CCTB 01.11]]"
tags: [document-section, cctb]
sources: [199_65.21_equipements_-_raccordements_au_réseau_de_distribution_deau_cctb_01.13.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

#### 65.21 Equipements - raccordements au réseau de distribution d'eau [[entities/cctb|CCTB]] 01.13

**DESCRIPTION** 

**Définition / Comprend** 

Les raccordements au réseau de distribution d'eau, y compris les compteurs d'eau, sont exécutés par la société distributrice et sont à charge du maître de l'ouvrage. Par conséquent, ils ne sont pas compris dans le prix. Tous les frais supplémentaires pour la réalisation et la fermeture des saignées, les percements, etc., qui ne sont pas compris dans l'offre établie pour le raccordement par la société distributrice, sont toutefois à charge de l'entrepreneur. L'installateur se raccorde au compteur d'eau à partir du raccord de sortie, à l'aide des dispositifs réglementaires. 

**Remarques importantes** 

Lors de travaux de rénovation avec conservation des compteurs, le maître d’ouvrage remplit toutes les formalités réglementairement prescrites pour le raccordement au réseau de distribution d'eau. Le raccordement existant du bâtiment au réseau public et le compteur d'eau existant sont conservés. L'entrepreneur s'y raccorde. 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[NBN EN 805, Alimentation en eau - Exigences pour les réseaux extérieurs aux bâtiments et leurs composants] 

[Directive 2020/2184/UE, Relative à la qualité des eaux destinées à la consommation humaine] 

[NBN EN 806 série, Spécifications techniques relatives aux installations pour l'eau destinée à la consommation humaine à l'intérieur des bâtiments] 

**Exécution** 

[NBN EN 806 série, Spécifications techniques relatives aux installations pour l'eau destinée à la consommation humaine à l'intérieur des bâtiments]
