---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:61.22"
ordre_document: 20
titre: "61.22 Equipements ventilateurs CCTB 01.13"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 20 61.22 Equipements ventilateurs CCTB 01.13]
resume_section: |-
  **61.22 Équipements - ventilateurs CCTB 01.13**

  **Définition**
  - **Ventilateur** : Turbomachine assurant un écoulement continu d'air via une ou plusieurs roues à aubes.
  - **Caisson de ventilation** : Enceinte avec ventilateur et piquages.
  - **Caisson de traitement d'air** : Assemblage en usine comprenant ventilateurs et équipements pour fonctions telles que circulation, filtration, réchauffement, refroidissement, récupération de chaleur, humidification, déshumidification, mélange d'air.

  **Matériaux**
  - Puissance électrique spécifique absorbée (SFP) : Catégories 1 à 7 selon [NBN EN 16798-3].
  - Exigences écoconception : Moteurs ≥ 0,75 kW (par défaut) doivent avoir un rendement ≥ IE3/IE2 et un variateur de vitesse, si applicables.
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/19-61-21-4-systemes-de-ventilation-mecanique-simple-flux-par-insufflation-systeme-b-cctb-01-10|61.21.4 Systèmes de ventilation mécanique simple flux par insufflation système B CCTB 01.10]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/21-61-22-1-caissons-de-ventilation-cctb-01-11|61.22.1 Caissons de ventilation CCTB 01.11]]"
tags: [document-section, cctb]
sources: [20_61.22_equipements_-_ventilateurs_cctb_01.13.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

#### 61.22 Equipements - ventilateurs [[entities/cctb|CCTB]] 01.13

**DESCRIPTION** 

**Définition / Comprend** 

Ventilateur : turbomachine qui reçoit de l'énergie mécanique et l'utilise à l'aide d'une ou plusieurs roues à aubes de manière à entretenir un écoulement continu d'air. 

Caisson de ventilation : enceinte comprenant un ventilateur et munie de piquages. 

Caisson de traitement d'air : assemblage réalisé en usine, placé dans une enceinte, se composant de sections comportant un ou plusieurs ventilateurs et d'autres équipements nécessaires pour réaliser une ou plusieurs des fonctions suivantes : circulation, filtration, réchauffement, refroidissement, récupération de la chaleur, humidification, déshumidification et mélange de l'air. 

**MATÉRIAUX** 

Puissance électrique spécifique absorbée : SFP 1 (par défaut) / 2 / 3 /4 / 5 / 6 / 7 suivant [NBN EN 16798-3]. 

Suivant B5 du [[entities/cct-105|CCT 105]] : pas d'application (par défaut) / d'application 

Concernant les exigences relatives à l’écoconception, et pour autant qu’ils entrent dans le champ d’application de ce règlement, les moteurs de puissance nominale ≥ 0,75 (par défaut) / *** respectent obligatoirement l'obligation de posséder un rendement ≥ IE3 / IE2 et est équipé d'un variateur de vitesse.
