---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.21.1"
ordre_document: 200
titre: "65.21.1 Raccordements au réseau de distribution d'eau dispositifs de raccordement réglementaire CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 200 65.21.1 Raccordements au réseau de distribution d'eau dispositifs de raccordement réglementaire CCTB 01.11]
resume_section: |-
  Raccordement au réseau public d'eau, incluant accessoires et respect des dispositions réglementaires. Après compteur : installation d'un clapet antiretour, robinet d'arrêt avec purgeur et raccords selon les normes de la société distributrice et la certification CertIBEau (AGW 2019-07-18). Coordination requise avec la société distributrice pour le raccord définitif. Mesurage par raccordement (unité : pc).
  - **65.21.1a Sanitaires - production - raccordements au réseau de distribution d'eau - dispositifs de raccordement réglementaire CCTB 01.11** — `section:65.21.1a`, article, profondeur 6, pages 397-397
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/199-65-21-equipements-raccordements-au-reseau-de-distribution-d-eau-cctb-01-13|65.21 Equipements raccordements au réseau de distribution d'eau CCTB 01.13]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/201-65-21-2-raccordements-au-reseau-de-distribution-d-eau-conduites-d-alimentation-compteurs-cctb-0|65.21.2 Raccordements au réseau de distribution d'eau conduites d'alimentation & compteurs CCTB 01.11]]"
tags: [document-section, cctb]
sources: [200_65.21.1_raccordements_au_réseau_de_distribution_deau_-_dispositifs_de_raccordement_réglementaire_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 65.21.1 Raccordements au réseau de distribution d'eau - dispositifs de raccordement réglementaire [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit du raccordement au compteur d’eau venant du réseau public y compris les accessoires nécessaires et toutes dispositions réglementaires.

**DOCUMENTS DE RÉFÉRENCE** 

**Exécution** 

[Buildwise Article Dossier (2022/04.06), [[concepts/certibeau|CertIBEau]] : quel est l'impact en Wallonie ?] 

###### 65.21.1 a Sanitaires - production - raccordements au réseau de distribution d'eau - dispositifs de raccordement réglementaire [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit du raccordement après le compteur. Un clapet antiretour, un robinet d'arrêt avec purgeur et les raccords nécessaires sont placés, conformément aux réglementations de la société distributrice d'eau et de la certification [[concepts/certibeau|CertIBEau]] de l' [AGW 2019-07-18]. L'exécution se fait en concertation avec la société distributrice concernée. L'entrepreneur contacte cette dernière en temps utile afin de faire exécuter le raccord définitif conformément aux prescriptions de cette société. 

**Localisation** 

Après le compteur. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

La société de distribution locale est : SWDE / commune de *** 

_(adresse et téléphone)_ 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Par raccordement 

**nature du marché:** 

QF
