---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.21.2"
ordre_document: 201
titre: "65.21.2 Raccordements au réseau de distribution d'eau conduites d'alimentation & compteurs CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 201 65.21.2 Raccordements au réseau de distribution d'eau conduites d'alimentation & compteurs CCTB 01.11]
resume_section: |-
  Raccordements après le compteur général pour installer des compteurs individuels. L'entrepreneur assure la pose des conduites et compteurs pour chaque raccordement. Mesurage par raccordement (unité : pièce, code : QF).
  - **65.21.2a Sanitaires - production - raccordements au réseau de distribution d'eau - conduites d'alimentation & compteurs CCTB 01.10** — `section:65.21.2a`, article, profondeur 6, pages 397-397
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/200-65-21-1-raccordements-au-reseau-de-distribution-d-eau-dispositifs-de-raccordement-reglementaire|65.21.1 Raccordements au réseau de distribution d'eau dispositifs de raccordement réglementaire CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/202-65-22-equipements-traitements-de-l-eau-cctb-01-11|65.22 Equipements traitements de l'eau CCTB 01.11]]"
tags: [document-section, cctb]
sources: [201_65.21.2_raccordements_au_réseau_de_distribution_deau_-_conduites_dalimentation_compteurs_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 65.21.2 Raccordements au réseau de distribution d'eau - conduites d'alimentation & compteurs [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de la rampe d’alimentation située après le compteur réglementaire de la société distributrice d’eau. Cette rampe est destinée à recevoir des compteurs individuels. 

###### 65.21.2 a Sanitaires - production - raccordements au réseau de distribution d'eau - conduites d'alimentation & compteurs [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit le cas échéant, des compteurs séparés qui sont prévus après le compteur d'eau général, l'entrepreneur est chargé de l'installation des conduites d'alimentation et des compteurs pour chaque raccordement individuel. 

**MESURAGE**

**unité de mesure:** 

pc 

**code de mesurage:** 

Par raccordement 

**nature du marché:** 

QF
