---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.22.1"
ordre_document: 203
titre: "65.22.1 Adoucisseurs CCTB 01.02"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 203 65.22.1 Adoucisseurs CCTB 01.02]
resume_section: |-
  **65.22.1 Adoucisseurs CCTB 01.02**

  Adoucisseurs d'eau à régénération chronométrique ou volumétrique pour habitations individuelles ou applications professionnelles (capacité d'échange : 113 à 260 °F.m³). Fourniture, installation et mise en service incluses.

  **Caractéristiques principales :**
  - Résine alimentaire en polystyrène, technologie d'échange d'ions approuvée.
  - Vanne à piston motorisé avec 5 étapes de régénération.
  - Programmateur électronique avec 3 modes de régénération (chronométrique, volumétrique à délai ou immédiat).
  - Réservoir à résine en polyéthylène, fibre de verre et résine d'époxy.
  - Bac à sel en polyéthylène haute densité avec flotteur de sécurité.
  - Vanne de dérivation pour maintenance.

  **Conditions d'utilisation :**
  - Eau sans hydrocarbures, dureté totale 40 °F, salinité 500 ppm.
  - Température : 5-40 °C, pression : 1,5-6,2 bars.
  - Alimentation électrique : 24/220V, 50 Hz.

  **Mesurage :** unité : pièce (pc).
  - **65.22.1a Sanitaires - production - adoucisseurs à sel CCTB 01.12** — `section:65.22.1a`, article, profondeur 6, pages 398-399
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/202-65-22-equipements-traitements-de-l-eau-cctb-01-11|65.22 Equipements traitements de l'eau CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/204-65-22-2-filtres-cctb-01-10|65.22.2 Filtres CCTB 01.10]]"
tags: [document-section, cctb]
sources: [203_65.22.1_adoucisseurs_cctb_01.02.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 65.22.1 Adoucisseurs [[entities/cctb|CCTB]] 01.02

###### 65.22.1 a Sanitaires - production - adoucisseurs à sel [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Adoucisseur d'eau à régénération chronométrique ou volumétrique pour habitation individuelle d'une capacité ≥ 25 (par défaut) / *** litres, livré avec bac à sel. 

Les travaux comprennent la fourniture, l'installation et la mise en service de l'appareil et de tous les accessoires. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s’agit d'adoucisseurs destinés aux habitations individuelles ou collectives et aux applications professionnelles demandant des capacités d'échange de 113 à 260 °F.m³. 

||**Volume de**<br>**résine**<br>**minimum**|**Capacité d'échange**|**Capacité d'échange**|**Débit de service**|**Débit de service**|**Dimensions**|**Dimensions**|
|---|---|---|---|---|---|---|---|
|||**mini.**|**maxi.**|**continu**|**pointe**|**Adoucisse**<br>**ur**|**Bac à sel**|
||**(litres)**|**(°F.m³)**|**(°F.m³)**|**(m³/h)**|**(m³/h)**|**(Ø x H,**<br>**mm)**|**(Ø x H,**<br>**mm) (kg)**|
||25|113|170|2,0|3,2|***x***|***x***|
|||||||||
|||||||||
|||||||||
|∅de<br>raccordements :<br>1 ¼ "<br>Consommation<br>électrique :<br>Maxi 5 Watts<br>Températures<br>min./max. :<br>5 °C /40 / ***°C<br>Pression de<br>service :<br>1,5 à5 / 6,2 / ***<br>bars<br>Durée de<br>régénération :<br>≤ 60 minutes<br>Alimentation<br>électrique :<br>24 / 220Volts / 50<br>Hertz||||||||



La capacité d’échange de l'adoucisseur est exprimée pour le traitement d’une eau ayant une dureté totale de 40 °F et une salinité de 500 ppm, sans hydrocarbure, transparente, sans turbidité et produite au débit prévu en continu. Dans certains cas, elle varie néanmoins en fonction d’autres paramètres comme la teneur en chlorure, la pression hydraulique disponible, un soutirage discontinu, le type et la qualité du régénérant utilisé.

**Résine** 

La résine employée est à base de polystyrène agréé pour usage alimentaire. Elle utilise la technologie d'échange d'ions, approuvé par la Direction Générale de la Santé, et préserve les caractéristiques d'une eau potable. 

**Vanne de contrôle** 

Les cycles de régénération de l'adoucisseur sont commandés par une vanne à piston motorisé. La régénération comprend 5 étapes distinctes : 

1. Lavage à contre-courant 

2. Aspiration de la saumure 

3. Rinçage lent 

4. Rinçage rapide 

5. Renvoi d'eau vers le bac à sel 

**Programmateur** 

La commande des régénérations de l'adoucisseur est effectuée par un programmateur électronique. Il permet trois modes de régénération : 

1. Chronométrique - régénération périodique selon une fréquence prédéfinie 

2. Volumétrique à délai - régénération en fonction du volume d'eau traité, déclenchement à une heure prédéfinie 

3. Volumétrique immédiat - régénération en fonction du volume d'eau traité, déclenchement immédiat 

**Réservoir à résine** 

Le réservoir de l'adoucisseur est composé de 4 éléments : 

A l'intérieur : 

- un liner en polyéthylène de qualité alimentaire 

- Un corps en fibre de verre armée de résine d'époxy 

- Une armature en graphite 

A l'extérieur : une enveloppe en polyéthylène ou en résine ABS 

**Bac à sel** 

L'adoucisseur est livré avec un bac à sel nécessaire à la préparation de saumure pour la régénération de la résine. Il est composé d'un réservoir rigide en polyéthylène haute densité avec couvercle et une canne à saumure équipée d'un flotteur de sécurité 

**Vanne de dérivation** 

Le raccordement hydraulique de l'adoucisseur s'effectue par le biais d'une vanne de dérivation (bypass) permettant une mise hors service rapide en cas d'opérations de maintenance par exemple. 

MESURAGE 

- unité de mesure: 

pc

**nature du marché:** 

QF
