---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.22.2"
ordre_document: 204
titre: "65.22.2 Filtres CCTB 01.10"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 204 65.22.2 Filtres CCTB 01.10]
resume_section: |-
  **65.22.2 Filtres CCTB 01.10**

  Filtres pour eau potable, de pluie ou de puits, installés après compteur/pompe et clapet anti-retour. Fourniture, installation et mise en service incluses.

  - **65.22.2 a** : Filtres avec éléments filtrants remplaçables. Filtration par effet centrifuge et manchette filtrante. Usage domestique ou industriel. Matériaux : synthétiques. Pression max : 10 bars, température max : 50 °C.

  - **65.22.2 b** : Filtres à rinçage inversé manuel. Nettoyage rapide avec faible consommation d’eau. Matériaux : laiton, acier inoxydable, synthétiques. Maintenance sans démontage.

  - **65.22.2 c** : Filtres à rinçage inversé automatique. Rinçage programmable (4 min à 3 mois), alimentation de secours par piles, réglages mémorisés. Matériaux : laiton, acier inoxydable, synthétiques. Température max : 70 °C, protection IP 55.
  - **65.22.2a Sanitaires - production - filtres avec éléments filtrants à remplacer CCTB 01.11** — `section:65.22.2a`, article, profondeur 6, pages 400-400
  - **65.22.2b Sanitaires - production - filtres à rinçage inversé manuel CCTB 01.11** — `section:65.22.2b`, article, profondeur 6, pages 401-401
  - **65.22.2c Sanitaires - production - filtres à rinçage inversé automatique CCTB 01.11** — `section:65.22.2c`, article, profondeur 6, pages 401-402
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/203-65-22-1-adoucisseurs-cctb-01-02|65.22.1 Adoucisseurs CCTB 01.02]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/205-65-22-3-dispositifs-anti-calcaire-cctb-01-11|65.22.3 Dispositifs anti calcaire CCTB 01.11]]"
tags: [document-section, cctb]
sources: [204_65.22.2_filtres_cctb_01.10.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 65.22.2 Filtres [[entities/cctb|CCTB]] 01.10

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit des appareils destinés à filtrer l’eau venant du réseau public / du puisage d’eau de pluie / d’eau d’un puits. 

###### 65.22.2 a Sanitaires - production - filtres avec éléments filtrants à remplacer [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Filtre domestique entièrement fabriqué en matière synthétique convenant pour le filtrage de l’eau alimentaire, de puits ou de pluie. Une hélice transforme le flux d’eau en effet centrifuge par la précipitation des particules pesantes dans le bas de la cloche tandis que la manche filtrante assure la filtration finale suivant la finesse choisie et protège l’installation contre les particules indésirables (sable, particules de rouille, filasse...). 

Le filtre convient particulièrement aux habitations individuelles (eau de puits, eau de pluie, eau de ville) et aux applications industrielles de petite ou de moyenne taille. 

**Fonctionnement** 

Une hélice statique située à l'entrée du filtre entraîne les particules, dont la densité est supérieure à celle de l'eau, vers l'extérieur. Par l'effet de la gravité, ces particules se décantent dans le corps de filtre d'où elles peuvent être évacuées par le bouchon de purge. Grâce à cet effet centrifuge, l'autonomie de la manchette filtrante est rallongée. Une maille plus fine (seuil de rétention) peut ainsi également être appliquée. 

Les travaux comprennent la fourniture, l'installation et la mise en service de l'appareil et de tous les accessoires. 

**Localisation** 

En aval du compteur d’eau ou de la pompe de puisage et du clapet anti-retour 

**MATÉRIAUX** 

**Caractéristiques générales** 

- Diamètre des raccords entrée / sortie en *** " 

- Débit moyen admissible : 5,5 (par défaut) / *** m[3] /h à 0,2 bar de perte de charge 

- Pression de service maximale : 10 bars 

- Pression d'épreuve : 16 bars 

- Température maximale : 50 °C 

- Poids net : *** kg 

- Manchette filtrante fournie : 25 (par défaut) / *** µm 

- Surface de filtration : 450 (par défaut) / *** cm² 

**MESURAGE** 

**unité de mesure:** 

pc 

**nature du marché:**

**QF** 

###### 65.22.2 b Sanitaires - production - filtres à rinçage inversé manuel [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Filtre fin à rinçage à contre-courant assurant en permanence une alimentation en eau filtrée. La présence du filtre fin protège l’installation contre les particules indésirables (sable, particules de rouille, filasse...). 

Système de rinçage à contre-courant : nettoyage rapide et total du filtre avec une faible quantité d’eau Filtration assurée même durant la phase de rinçage à contre-courant 

- Technologie Double Spirale intégrée sur les Ø de ½’’ à 1 ¼’’ 

- Cartouche avec rotor externe permettant le nettoyage simultané de la partie haute et basse du tamis 

**Spécifications :** 

- Vérification visuelle possible 

- Anneau de mémorisation indiquant la prochaine opération de rinçage 

- Un système de connexion rapide à baïonnette permet l’adjonction ultérieure d’un servomoteur 

- pour un rinçage automatique 

- Bol transparent en matière synthétique antichoc pour une visualisation facile du degré d’encrassement du filtre 

- Cartouche filtrante entièrement interchangeable 

- Grande surface de filtration automatique 

- Evacuation à l’égout normalisée 

- Maintenance In Situ (sans dépose de la tuyauterie) 

Les travaux comprennent la fourniture, l'installation et la mise en service de l'appareil et de tous les accessoires. 

**Localisation** 

En aval du compteur d’eau ou de la pompe de puisage et du clapet anti-retour. 

**MATÉRIAUX** 

**Caractéristiques générales** 

- Corps en laiton haute résistance 

- Manomètre de contrôle 

- Raccords en laiton 

- Tamis fin en acier inoxydable 

- Pot de décantation en matériau synthétique transparent antichoc ou en bronze 

- Membrane en NBR (par défaut) / *** renforcé 

- Joints en NBR (par défaut) / *** renforcé 

**MESURAGE** 

**unité de mesure:** 

**pc** 

**nature du marché:** 

**QF** 

###### 65.22.2 c Sanitaires - production - filtres à rinçage inversé automatique [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION**

**Définition / Comprend** 

Filtre fin à rinçage automatique à contre-courant assurant en permanence une alimentation en eau filtrée. La présence du filtre fin protège l’installation contre les particules indésirables (sable, particules de rouille, filasse...). 

**Conforme aux normes ACS, DIN/DVGW** 

Système de rinçage à contre-courant : nettoyage rapide et total du filtre avec une faible quantité d’eau Filtration assurée même durant la phase de rinçage à contre-courant 

- Technologie Double Spirale intégrée sur les diamètres de ½’’ à 1 ¼’’ 

- Cartouche avec rotor externe permettant le nettoyage simultané de la partie haute et basse du tamis 

Spécifications : 

- Vérification visuelle possible 

- Anneau de mémorisation indiquant la prochaine opération de rinçage 

- Un système de connexion rapide à baïonnette permet l’adjonction d’un servomoteur pour un rinçage automatique 

- Bol transparent en matière synthétique antichoc pour une visualisation facile du degré d’encrassement du filtre 

- Cartouche filtrante entièrement interchangeable 

- Grande surface de filtration automatique 

- Evacuation à l’égout normalisée 

- Maintenance In Situ (sans dépose de la tuyauterie) 

Les travaux comprennent la fourniture, l'installation et la mise en service de l'appareil et de tous les accessoires. 

**Localisation** 

En aval du compteur d’eau ou de la pompe de puisage et du clapet anti-retour. 

**MATÉRIAUX** 

**Caractéristiques générales** 

- Corps en laiton haute résistance 

- Manomètre de contrôle 

- Raccords en laiton 

- Tamis fin en acier inoxydable 

- Pot de décantation en matériau synthétique transparent antichoc ou en bronze 

- Membrane en NBR (par défaut) / *** renforcé 

- Joints en NBR (par défaut) / *** renforcé 

Le dispositif de rinçage  gère de manière automatique le rinçage à contre-courant du filtre. 

Il dispose de plusieurs intervalles de rinçage allant de quelques minutes à quelques mois. 

Il comprend une fonction de secours en cas de coupure de courant et offre la possibilité d’une commande manuelle de la fonction de rinçage (uniquement lorsque les batteries sont chargées). 

**CARACTERISTIQUES TECHNIQUES** 

- Câble d’alimentation avec fiche de section minimum 3 x 1,5 mm² 

- Alimentation par : 4 piles alcalines type Mignon / AA de 1,5 volt, LR 6 

- Durée de vie des piles : ≥ 3 (par défaut) / *** ans 

- Température de l’eau : ≤ 70 °C 

- Intervalles de rinçage de 4 minutes à 3 mois 

- Environnement 5....90% h.r. – 0....60 °C 

- Degré de protection : IP 55 (par défaut) / *** 

- Classe de protection : 1 DIN VDE 0700 T1/EN 60335

- 1

- Possibilité de prévoir un enclenchement par pressostat différentiel, par contact libre de potentiel ou par un signal de commande 0…10 V : non (par défaut) / oui. 

- Grande souplesse dans le réglage des intervalles de rinçage : non (par défaut) / oui.. 

- Touche de commande manuelle d’un rinçage à contrecourant : non (par défaut) / oui.. 

- LED de signalisation de l’intervalle réglé : non (par défaut) / oui. 

- Possibilité d’afficher le temps restant jusqu’au prochain rinçage : non (par défaut) / oui. 

- Touche de remise à zéro du compteur (reset) : non (par défaut) / oui. 

- Les réglages sont mémorisés même en cas de coupure de courant : non (par défaut) / oui.. 

- Plusieurs intervalles différents programmables : non (par défaut) / oui. 

- En cas de coupure de courant, alimentation de secours par piles : non (par défaut) / oui. 

- Appareils systématiquement antiparasités : non (par défaut) / oui 

- .Entrée complémentaire de câble PG 9 pour commande par pressostat différentiel, contact libre de potentiel ou par signal 0...10V : non (par défaut) / oui. 

- Déclenchement manuel du proessus de rinçage en cas de coupure de courant : non (par défaut) / oui. 

- Connection rapide par système à baïonnette : non (par défaut) / oui. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Dispositif de rinçage automatique à contre-courant avec fixation par système a baïonnette. 

**MESURAGE** 

**unité de mesure:** 

pc 

**nature du marché:** 

QF
