---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.22.3"
ordre_document: 205
titre: "65.22.3 Dispositifs anti calcaire CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 205 65.22.3 Dispositifs anti calcaire CCTB 01.11]
resume_section: |-
  ### 65.22.3 Dispositifs anti-calcaire CCTB 01.11

  #### a) Dispositifs anti-calcaire - Polyphosphates
  - **Description** : Filtre domestique en matière synthétique avec cartouche interchangeable de polyphosphate. Prévention et traitement de l'entartrage des canalisations et équipements.
  - **Localisation** : En aval du compteur ou en amont de la production d'eau chaude.
  - **Caractéristiques** : Bocal avec purge, raccordement 3/4", débit max. 1500 L/h, pression max. 7 bars, température max. 45 °C, pH 6.5-7.2.
  - **Avantages** : Protection des canalisations par film de phosphates, eau non dénaturée, entartrage repoussé jusqu'à 95 °C.
  - **Entretien** : Changement de la charge de charbon actif 2 fois/an.

  #### b) Dispositifs anti-calcaire - Magnétiques
  - **Description** : Appareil utilisant un champ électromagnétique pour déstructurer le calcaire et maintenir les particules en suspension, empêchant leur dépôt.
  - **Localisation** : Après le compteur sur une conduite métallique propre.
  - **Caractéristiques** : Adapté aux tuyaux métalliques (cuivre, galvanisé), section 15-34 mm. Modifie la structure cristalline du calcaire (aragonite au lieu de tartre).
  - **Avantages** : Détartrage progressif des installations existantes, composition de l'eau inchangée.

  #### c) Dispositifs anti-calcaire - Électroniques
  - **Description** : Génère des impulsions spécifiques via enroulements sur la tuyauterie, favorisant la cristallisation du calcaire dans l'eau plutôt que sur les parois.
  - **Localisation** : Sur la conduite d'eau froide après le compteur ou près des équipements de production d'eau chaude.
  - **Caractéristiques** : Fixation par colliers, alimentation 220 V, faible consommation (0,75-3 W/h), boîtier en ABS, conformité aux normes européennes.
  - **Avantages** : Action mécanique et physique, auto-adaptation aux variations de dureté de l'eau, convient aux nouvelles installations et rénovations.
  - **65.22.3a Sanitaires - production - dispositifs anti-calcaire - polyphosphates CCTB 01.11** — `section:65.22.3a`, article, profondeur 6, pages 403-404
  - **65.22.3b Sanitaires - production - dispositifs anti-calcaire - magnétiques CCTB 01.11** — `section:65.22.3b`, article, profondeur 6, pages 405-405
  - **65.22.3c Sanitaires - production - dispositifs anti-calcaire - électroniques CCTB 01.11** — `section:65.22.3c`, article, profondeur 6, pages 406-407
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/204-65-22-2-filtres-cctb-01-10|65.22.2 Filtres CCTB 01.10]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/206-65-23-equipements-productions-d-eau-chaude-cctb-01-13|65.23 Equipements productions d'eau chaude CCTB 01.13]]"
tags: [document-section, cctb]
sources: [205_65.22.3_dispositifs_anti-calcaire_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 65.22.3 Dispositifs anti-calcaire [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit des systèmes de dispositif anticalcaire n’employant pas de sel ni rejet de saumure de traitement de l’eau. 

###### 65.22.3 a Sanitaires - production - dispositifs anti-calcaire - polyphosphates [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Filtre domestique entièrement fabriqué en matière synthétique convenant pour le traitement de l’eau alimentaire par cartouche interchangeable de polyphosphate. Traitement préventif et curatif contre l'entartrage des canalisations, radiateurs, et autres robinets à l'aide de la cartouche antitartre contenant des sodium calcium phosphates 

Filtre réalisé en 3 parties pour un démontage aisé avec un minimum de place. 

Les travaux comprennent la fourniture, l'installation et la mise en service de l'appareil et de tous les accessoires. 

**Localisation** 

En aval du compteur d’eau ou en amont de la production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]].

**MATÉRIAUX** 

**Caractéristiques générales** 

- Filtre prédisposé pour recevoir une cartouche de cristaux de polyphosphate 

- Bocal (cloche) de 0.85 (par défaut) / *** litre, équipé d'une purge 1/4". 

- Diamètre de raccordement : 3/4". 

- Pertes de charge moyenne : 0.2 / *** bar. 

- Débit maximum avec cartouches : 1500 (par défaut) / *** L/h 

- Pression Maxi : 7 bars 

- Température Maxi : 45 °C 

- 6.5 ≤ pH ≤ 7.2 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Y compris les raccords et la clef de démontage. 

**MESURAGE** 

**unité de mesure:** 

pc / fft / - 

**(soit par défaut)** 

1. pc 

**(soit)** 

2. fft 

**(soit)** 

3. – 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type 

**(soit)** 

2. Pour l'installation 

**(soit)** 

3. Compris dans le prix de l'installation 

**nature du marché:** 

QF / PG / PM 

**(soit par défaut)** 

1. QF 

**(soit)** 

2. PG 

**(soit)** 

3. PM 

**AIDE** 

**A NOTER :** 

Eau non traitée : entartrage dès 40 °C. Eau traitée par des sodium calcium phosphates : entartrage repoussé jusqu'à 95 °C. Protection interne des canalisations : les phosphates créent un film de protection dans les tuyaux.

Les cristaux de sodium calcium phosphate ne dénaturent pas l'eau : l'équilibre carbonique de l'eau est préservé. 

La charge de charbon actif est changée minimum 2 x / an. 

###### 65.22.3 b Sanitaires - production - dispositifs anti-calcaire - magnétiques [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit d’un appareil employant le champ électro-magnétique engendré par un système de régulation électronique qui déstructure le calcaire et préserve la qualité de l’eau. 

Le tartre présent dans les installations et le calcaire apporté par l’eau de distribution sont déstructurés et maintenus en suspension dans les conduites pour protéger les nouvelles installations d’eau sanitaire du tartre. 

Le système, quand il est posé sur une ancienne installation, retrouve un débit normal car elle est dégagée du tartre colmaté. 

Les travaux comprennent la fourniture, l'installation et la mise en service de l'appareil et de tous les accessoires. 

**Localisation** 

L’appareil s’installe après le compteur sur un conduit propre en métal (cuivre, galvanisé...). 

**MATÉRIAUX** 

**Caractéristiques générales** 

L'eau à l'entrée de l’appareil a une certaine teneur en ions Ca++ et en ions CO3--. A l'état naturel, ces ions ont tendance à s'attirer pour former une molécule stable CaCO3 de carbonate de calcium, appelé "tartre". 

Lors de son passage par l’appareil, l'eau circule en spirale le long d'un assemblage d'électro-aimants puissant de façon à ce que les lignes du champ magnétique produites par les électro-aimants soient perpendiculaires au flux de l'eau. L'effet magnétique est alors maximum. L'eau se charge de particules positives et négatives. Elle devient ionisée. Les molécules de CaCO3 subissent en passant devant le champ magnétique une modification de leur structure de cristallisation. 

La liaison entre les ions Ca++ et CO3-- est modifiée. La molécule de carbonate de calcium ne se cristallise plus sous forme de tartre (cristaux durs, compacts, bouchant les canalisations et venant gripper les robinetteries) mais sous forme d'aragonite (poudre fine, amorphe, non structurable), facilement entraînée par l'eau lors de l'écoulement dans les canalisations. 

La composition de l'eau n'est aucunement modifiée, la teneur en ions Ca++ est toujours la même. La seule modification se fait au niveau de la structure moléculaire du calcaire. 

Dans le cas d’une installation existante, celle-ci peut être détartrée car la molécule de tartre CaCO3 n'est pas stable du point de vue de sa charge électronique. Le carbone possède 4 électrons (charges négatives) sur sa couche périphérique externe. Pour être stable, tout atome doit en posséder 8. Par conséquent, le carbone prend 2 électrons au calcium ce qui porte à 6 le nombre d'électrons périphériques et lui permet d'absorber 3 éléments O2 par la mise en commun des électrons deux par deux. 

L'orbite périphérique de carbone est déficiente en électrons et avide d'acquérir 2 électrons supplémentaires. Elles les trouvent sur les parois métalliques. Cela explique la facilité avec laquelle le molécule CaCO3 se colle aux parois dès 30 à 40 °C. 

Lorsque l'eau est passée dans le champ magnétique, elle s'est chargée de particules négatives qui vont attirer la molécule de CaCO3, qui va donc se détacher des parois pour venir s'accrocher aux charges négatives contenues dans l'eau ionisée. C'est le détartrage progressif des canalisations. Les particules amorphes n'étant pas absorbées, elles sont entraînées par le flux de l'eau. 

**EXÉCUTION / MISE EN ŒUVRE** 

- Prescriptions générales

L’appareil s’adapte automatiquement à la section de la conduite, de section de ∅ 15 à 34 mm (3/8“ ➞ 4/4“). 

Il se place sur tous les types de tuyaux métalliques (cuivre, galvanisé…). 

**MESURAGE** 

**unité de mesure:** 

pc / fft / - 

**(soit par défaut)** 

1. pc 

**(soit)** 

**2. fft** 

**(soit)** 

**3. –** 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type 

**(soit)** 

2. Pour l'installation 

**(soit)** 

3. Compris dans le prix de l'installation 

**nature du marché:** 

**(soit par défaut)** 

1. QF 

**(soit)** 

2. PG 

**(soit)** 

**3. PM** 

###### 65.22.3 c Sanitaires - production - dispositifs anti-calcaire - électroniques [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit d’un appareil qui génère des impulsions d’amplitude et de fréquence spécifiques, qui sont transmises par l’intermédiaire d’enroulements sur la tuyauterie dans l’eau par transfert capacitif. Ces impulsions provoquent la germination cristalline des sels en solution au sein du liquide, en d’autres mots une cristallisation du calcaire dans l’eau et non plus sur les parois de l’installation. Les impulsions agissent physiquement sur la formation et sur le grossissement des germes de cristallisation de carbonate de calcium au sein du liquide, au détriment de ceux qui se forment habituellement sur les parois en l'absence de traitement. Autrement dit, le carbonate de calcium reste dans l'eau mais ne nuit pas à l'installation. 

Par son action est avant tout mécanique l’appareil convient aussi bien en nouvelle installation qu’en rénovation. En effet, toute variation de température de l'eau dilate ou contracte le tuyau. Des microfissures se produisent dans l'épaisseur du tartre. Sans traitement, ces microfissures se colmatent par apport de nouvelles couches d'incrustation. Le traitement empêche le colmatage des fissures qui, par le travail mécanique des dilatations successives, s'agrandissent et provoquent un effritement progressif du tartre.

Le calculateur incorporé mesure continuellement l'absorption des impulsions par l'eau, par la tuyauterie et par le tartre existant. 

Les impulsions qui traversent la paroi de la conduite, épaissie par le tartre existant, vont idéalement s'adapter aux modifications d'épaisseur dues au traitement opéré par l’appareil et suivre les éventuelles variations de la dureté de l'eau. 

Les paramètres des impulsions sont automatiquement adaptés, en temps réel, aux besoins de l'installation. 

L’action de l’appareil est purement physique. 

Les travaux comprennent la fourniture, l'installation et la mise en service de l'appareil et de tous les accessoires. 

**Localisation** 

L’appareil se place sur la conduite d'alimentation en eau froide après le compteur d’eau et/ou le plus près possible de l'échangeur thermique et autres cuves de production d'eau chaude, de manière à traiter toute l'eau consommée (chaude et froide). 

**MATÉRIAUX** 

**Caractéristiques générales** 

- Fixation sur le tuyau au moyen de deux colliers de serrage. 

- Encombrement sur la canalisation env. *** à *** cm. 

- Alimentation : 220 V/50 Hz –, fourni avec un câble d’alimentation env.1,8 m avec fiche Euro. 

- Consommation : *** W/h 

- Boîtier en ABS. 

- 1 interrupteur à membrane pour mise en automatique. 

- 1 Led de contrôle : position automatique. 

- 1 Led de contrôle : signal ajusté. 

- Affichage digital : contrôle d'absorption. 

- Câbles d'induction standards 2 x 3 m enfichables. 

- Dimensions hors tout : H X L X P : *** x *** x *** mm 

- Poids : ± *** gr. 

Conformité avec les normes européennes de : sécurité électrique [NBN EN IEC 60335-1]; antiperturbation radio [NBN EN IEC 55014 série]. 

Le circuit électronique est coulé dans une résine spéciale qui le protège de la poussière et de l’humidité. 

**MESURAGE** 

**unité de mesure:** 

pc (par défaut) / fft / - 

**(soit par défaut)** 

1. pc 

**(soit)** 

**2. fft** 

**(soit)** 

**3. –** 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type 

**(soit)** 

2. Pour l'installation

**(soit)** 

**3. Compris dans le prix de l'installation** 

**nature du marché:** 

**(soit par défaut)** 

**1. QF** 

**(soit)** 

**2. PG** 

**(soit)** 

**3. PM** 

**AIDE** 

L’appareil a une consommation électrique comprise entre 0,75 et 3 watts/h. L’appareil auto-adaptatif, est posé sur tous types de tuyauteries acier, cuivre synthétique.
