---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.23"
ordre_document: 206
titre: "65.23 Equipements productions d'eau chaude CCTB 01.13"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 206 65.23 Equipements productions d'eau chaude CCTB 01.13]
resume_section: |-
  **65.23 Équipements - Production d'eau chaude (CCTB 01.13)**

  Ce poste couvre la fourniture, l'installation, le raccordement et la mise en service des appareils individuels de production d'eau chaude sanitaire (ECS). Pour les systèmes combinés (chauffage central/ECS), une coordination avec le poste [63 Chaleur] est requise. L'auteur de projet décrit les installations et raccordements dans le cahier spécial des charges.

  **Matériaux** :
  - Compatibilité mutuelle et absence d'effets négatifs (électrolyse, corrosion).
  - Matériaux conformes, approuvés par l'auteur de projet et le maître d'ouvrage avant commande.
  - Origine européenne ou mention explicite si autre.
  - Contrôle des livraisons sur chantier, refus immédiat des non-conformes.
  - Responsabilité de l'entrepreneur pour transport, stockage et mise en œuvre selon les règles et prescriptions.

  **Exécution** :
  - Conformité aux normes Belgaqua, CertIBEau, NBN D 51-003:2010+A2 (gaz) et RGIE (électricité).
  - Température d'écoulement limitée à 60 °C.
  - Tuyaux et conduites (eau, gaz, électricité) conformes aux normes et prévus à proximité de l'appareil.

  **Références** :
  - Répertoire Belgaqua, NBN D 51-003:2010+A2, NBN EN 1488, NBN EN 12831-3.
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/205-65-22-3-dispositifs-anti-calcaire-cctb-01-11|65.22.3 Dispositifs anti calcaire CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/207-65-23-1-chauffe-eau-a-chauffage-instantane-au-gaz-cctb-01-11|65.23.1 Chauffe eau à chauffage instantané au gaz CCTB 01.11]]"
tags: [document-section, cctb]
sources: [206_65.23_equipements_-_productions_deau_chaude_cctb_01.13.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

#### 65.23 Equipements - productions d'eau chaude [[entities/cctb|CCTB]] 01.13

**DESCRIPTION** 

**Définition / Comprend** 

Ce poste concerne la fourniture, l'installation, le raccordement et la mise en service des appareils individuels pour la production d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] (ECS). 

**Remarques importantes** 

Dans le cas des systèmes combinant la chaudière de chauffage central et la production d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] (type à production instantanée / réservoir), l'exécution des deux postes est coordonnée. Voir le titre [63 Chaleur](74_63_chaleur_cctb_01.13.md) / sous-titre [63.12.1 Installations individuelles](79_63.12.1_installations_individuelles_cctb_01.13.md). 

L'auteur de projet fournit, dans le cahier spécial de charges, une description sommaire des installations à réaliser et des modalités de raccordement en coordination avec les [[concepts/installations-sanitaires|Installations Sanitaires]] et électriques. 

**MATÉRIAUX** 

Tous les matériaux utilisés sont mutuellement compatibles. Prendre les mesures particulières pour éviter les couples électrochimiques. Selon leur fonction et leur emplacement, les matériaux n'ont pas d'influence négative sur le fonctionnement rentable de l'installation sanitaire ou de n'importe quelle composante (électrolyse, piqûres de corrosion, …). Dans le cas de conduites d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] en acier, l'échangeur de chaleur/ réservoir du chauffe-eau de l'appareil de production d'eau chaude n'est pas en cuivre non traité. 

L'entrepreneur ne passe la commande des matériaux qu'après l'approbation par l'auteur de projet et le maître d’ouvrage du bordereau des matériaux complété par la documentation technique, les certificats, les échantillons, … et la mention de l'origine, ainsi que toutes les informations complémentaires jugées utiles par le maître d’ouvrage et l'auteur de projet. 

Tous les matériaux sont neufs et livrés dans leur emballage d'origine permettent leur identification. Tous les matériaux sont originaires d'un des pays de la Communauté européenne, sans quoi leur provenance est mentionnée explicitement dans le bordereau des matériaux. 

Lors de la livraison sur le chantier, l'auteur de projet contrôle la correspondance avec la liste des matériaux. Toutes les livraisons refusées sont immédiatement évacuées du chantier. L'approbation des fournitures ne sous-entend d'aucune manière l'approbation des travaux. 

L'entrepreneur est entièrement responsable et prend toutes les mesures nécessaires au transport, à l'entreposage et à la mise en œuvre des matériaux selon les dispositions du cahier des charges, les règles de bonne pratique et les prescriptions du fabricant et du fournisseur. 

**EXÉCUTION / MISE EN ŒUVRE**

Tous les travaux sont exécutés conformément aux prescriptions du Répertoire de [Répertoire [[entities/belgaqua|Belgaqua]]] (eau), de la certification [[concepts/certibeau|CertIBEau]] [AGW 2019-07-18] , de la [NBN D 51-003:2010+A2] (gaz) et du [[concepts/rgie|RGIE]] (électricité); 

La température d'écoulement est toujours limitée à 60 °C; 

Les tuyaux de raccordement pour : 

- L'eau froide Ø :  *** mm 

- L'eau chaude Ø : *** mm 

- Le gaz  Ø : *** mm 

sont prévus à proximité de l'appareil. Ils sont conformes à la [NBN EN 1488, Robinetterie de bâtiment

- Groupes d'expansion

- Essais et prescriptions]. 

Toutes les conduites d'alimentation nécessaires pour le gaz et/ou l'électricité (230V / 50 Hz) sont prévues à proximité de l'appareil. 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[Répertoire [[entities/belgaqua|Belgaqua]], Belgaqua - Répertoire des appareils conformes et protections agréés + Prescriptions techniques relatives aux installations intérieures] 

[NBN D 51-003:2010+A2, Installations intérieures alimentées en gaz naturel et placement des appareils d'utilisation - Dispositions générales] 

[NBN EN 1488, Robinetterie de bâtiment

- Groupes d'expansion

- Essais et prescriptions] 

Pour la [[concepts/peb|PEB]] : 

[NBN EN 12831-3, Performance énergétique des bâtiments — Méthode de calcul de la charge thermique nominale — Partie 3 : Charge thermique des systèmes de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] et caractérisation des besoins, Module M8-2, M8-3]
