---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.23.1"
ordre_document: 207
titre: "65.23.1 Chauffe eau à chauffage instantané au gaz CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 207 65.23.1 Chauffe eau à chauffage instantané au gaz CCTB 01.11]
resume_section: |-
  **65.23.1 Chauffe-eau à chauffage instantané au gaz CCTB 01.11**

  Chauffe-eaux instantanés au gaz (≤ 30 kW) incluant fourniture, installation, mise en service et accessoires (raccordement fumée, ragréage). Installation conforme à la norme [NBN D 51-003:2010+A2]. Garantie d’un an. Appareils recommandés à circuit de combustion étanche pour préserver l’étanchéité du bâtiment.

  **Types d’appareils :**
  - **Type B11BS :** Circuit ouvert, raccordé au conduit de fumée, contrôle des gaz, débit constant, ≥ 19,8 kW (10 l/min) à 23 kW (13 l/min).
  - **Type C13-C33 :** Circuit fermé, ventilateur intégré, traversée mur/toiture, ≥ 23 kW (13 l/min) à 28 kW (16 l/min).
  - **Type A1AS :** Circuit ouvert, non raccordé, sécurité atmosphérique, ≥ 9 kW (5 l/min), usage limité à éviers/lavabos.

  **Accessoires inclus :** Robinets (gaz et eau), fixations murales, conduits adaptés, manuel en français.

  **Exigences :**
  - Amenée d’air non-obturable (≥ 150 cm²).
  - Respect des spécifications pour conduits de fumée.

  **Option :** Appareils fournis par le maître d’ouvrage, installation par l’entreprise.

  **Mesurage :** Unité : pièce (pc). Nature : QF.
  - **65.23.1a Sanitaires - production - chauffe-eau à chauffage instantané au gaz - chauffe-bains / type B11BS CCTB 01.11** — `section:65.23.1a`, article, profondeur 6, pages 410-410
  - **65.23.1b Sanitaires - production - chauffe-eau à chauffage instantané au gaz - chauffe-bains / type C13-C33 CCTB 01.12** — `section:65.23.1b`, article, profondeur 6, pages 411-411
  - **65.23.1c Sanitaires - production - chauffe-eau à chauffage instantané au gaz - chauffe-eau de cuisine / type A1AS CCTB 01.11** — `section:65.23.1c`, article, profondeur 6, pages 412-412
  - **65.23.1d Sanitaires - production - chauffe-eau à chauffage instantané au gaz - livrés par le maître d'ouvrage CCTB 01.11** — `section:65.23.1d`, article, profondeur 6, pages 413-413
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/206-65-23-equipements-productions-d-eau-chaude-cctb-01-13|65.23 Equipements productions d'eau chaude CCTB 01.13]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/208-65-23-2-accumulateurs-au-gaz-cctb-01-02|65.23.2 Accumulateurs au gaz CCTB 01.02]]"
tags: [document-section, cctb]
sources: [207_65.23.1_chauffe-eau_à_chauffage_instantané_au_gaz_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 65.23.1 Chauffe-eau à chauffage instantané au gaz [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de chauffe-eaux instantanés au gaz, d'une puissance ≤ 30 kW. Les travaux comprennent la fourniture, l'installation et la mise en service de l'appareil et de tous les accessoires, y compris le raccordement au conduit de fumée et le ragréage entre les tuyaux d'évacuation (aluminium) et la maçonnerie à l'aide de mortier de ciment. 

Les travaux comprennent la fourniture, l'installation et la mise en service de l'appareil et de tous les accessoires. 

**Remarques importantes** 

Afin d’éviter que les installations n’altèrent l’étanchéité de l’enveloppe du bâtiment, l’installation des appareils à circuit de combustion étanche est conseillée. 

Dans le cas où les appareils à circuit de combustion non étanche sont installés, les appareils sont installés à l’extérieur du volume protégé du bâtiment. La perforation de la barrière d’étanchéité est limitée en plaçant les collecteurs dans le volume protégé. 

**Remarque à l’auteur du projet :** 

Dans le cas où l’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] est produite à partir du gaz par un appareil de chauffage central d’une P ≤ 70 kW, la norme [NBN/DTD B 61-002] est d’application. 

**MATÉRIAUX**

Tous les appareils disposent d'une déclaration d'aptitude à l'utilisation suivant les prescriptions du chapitre 02.42.1 Critères d'acceptabilité Les appareils sont équipés : 

- D’une veilleuse avec thermocouple et allumage piézo-électrique (Types A et B) ou allumage électronique contrôlé par une électrode d'ionisation (Types B ou C) ; 

- D’un brûleur à fonctionnement modulant à allumage progressif ; 

- D’un échangeur de chaleur résistant à la corrosion tant interne qu'externe, en cuivre ou acier inoxydable ; 

- D’un bouton pour le réglage progressif de l'augmentation de la température ; 

- D’une plaquette signalétique (marque et type, label CE, catégorie de gaz, puissance, pression de service maximale). 

Ils sont livrés avec les accessoires suivants : 

- Un robinet de gaz agréé par l'ARGB ; 

- Un robinet d'arrêt d'eau ; 

- Les fixations murales nécessaires ; 

- En option, un stabilisateur de tirage pour raccordement à la cheminée (types A ou B), et/ou des systèmes de gaines pour l'amenée de l'air comburant et l'évacuation des gaz de combustion conformément aux dispositions du fournisseur du chauffe-eau ; 

- Un manuel en français. 

**EXÉCUTION / MISE EN ŒUVRE** 

L'installation est entièrement effectuée en conformité avec la norme [NBN D 51-003:2010+A2]. Si les spécifications en ce qui concerne les conduits de fumée, décrites à la section 27 Conduits de fumée et de ventilation maçonnés, s’avèrent insuffisantes, l'entrepreneur joint à sa soumission ses éventuelles remarques à ce sujet. 

**CONTRÔLES** 

**Garanties** 

L'installateur accorde, conjointement au fournisseur des appareils, une garantie d'un an sur l'ensemble, à compter de la date de la réception provisoire. 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[NBN D 51-003:2010+A2, Installations intérieures alimentées en gaz naturel et placement des appareils d'utilisation - Dispositions générales] 

###### 65.23.1 a Sanitaires - production - chauffe-eau à chauffage instantané au gaz - chauffe-bains / type B11BS [[entities/cctb|CCTB]] 01.11 

**MATÉRIAUX** 

**Caractéristiques générales** 

Appareil à circuit de combustion ouverte (Type B), pour raccordement au conduit de fumée et avec dispositif de contrôle de l'évacuation des gaz de combustion (BS). Réglage progressif de la température, température d'écoulement constante indépendamment du débit de prise ou de la pression de l'eau. Convient pour tous les types de robinets. 

**Spécifications** 

Type : *** 

Puissance : ≥ 19,8 kW, 10 l/min / 23 kW, 13 l/min / *** (pour une augmentation de température de 25 °C) 

Corps : habillage en tôle d'acier émaillée, couleur blanche

Conduit de raccordement : aluminium Ø 130 mm 

Les appareils sont équipés : 

- D’une veilleuse avec thermocouple et allumage piézo-électrique ou allumage électronique contrôlé par une électrode d'ionisation ; 

- D’un brûleur à fonctionnement modulant à allumage progressif ; 

- D’un échangeur de chaleur résistant à la corrosion tant interne qu'externe, en cuivre ou acier inoxydable ; 

- D’un bouton pour le réglage progressif de l'augmentation de la température. 

Ils sont livrés avec les accessoires suivants : 

- Un robinet de gaz agréé par l'ARGB ; 

- Un robinet d'arrêt d'eau ; 

- Les fixations murales nécessaires ; 

- Un stabilisateur de tirage pour raccordement au conduit de fumée ; 

- Un manuel en français/allemand ; 

- D’une plaquette signalétique (marque et type, label CE, catégorie de gaz, puissance, pression de service maximale). 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Dans le local où le chauffe-eau est installé, est placé une amenée d'air non-obturable d'une ouverture utile ≥ 150 cm². L'appareil est raccordé au conduit de fumée à l'aide d'un conduit de raccordement adapté Ø 130 mm en aluminium. Sur les 50 premiers cm, le conduit de gaz de combustion est placé verticalement. 

**MESURAGE** 

**unité de mesure:** 

pc 

**nature du marché:** 

QF 

###### 65.23.1 b Sanitaires - production - chauffe-eau à chauffage instantané au gaz - chauffe-bains / type C13-C33 [[entities/cctb|CCTB]] 01.12 

**MATÉRIAUX** 

**Caractéristiques générales** 

Appareil à circuit de combustion fermée et ventilateur intégré pour les traversés de mur ou la toiture. 

Type : *** 

Puissance : ≥ 23 kW, 13 l/min / 28 kW, 16 l/min (pour une augmentation de température de 25 °C) Corps : habillage en tôle d'acier émaillée, couleur blanche Les appareils sont livrés avec : 

- Un conduit combiné pour l'amenée d'air/l'évacuation de la fumée ; 

- Une pièce de raccordement ; 

- Une traversée de façade/toiture avec grille ; 

- Des coudes ; 

- Des rallonges ; 

- Un robinet d'isolement sur l'alimentation d'eau froide ; 

- Les fixations murales indispensables ; 

- Un manuel français. 

**MESURAGE**

**unité de mesure:** 

pc 

**code de mesurage:** 

Selon la puissance : ca.     23 kW, 13 l/min / 28 kW, 16 l/min 

**nature du marché:** 

QF 

**AIDE** 

**Note à l'attention de l'auteur de projet** 

- Puissance, débit : (selon les circonstances) 

- ≤ 23 kW, 13 l/min (= standard) 

- ≤ 28 kW, 16 l/min (= pour les logements destinés à 5 personnes ou plus) 

###### 65.23.1 c Sanitaires - production - chauffe-eau à chauffage instantané au gaz - chauffe-eau de cuisine / type A1AS [[entities/cctb|CCTB]] 01.11 

**MATÉRIAUX** 

**Caractéristiques générales** 

Appareil à circuit de combustion ouvert, non raccordé au conduit d'évacuation de la fumée et équipé d'un dispositif de sécurité empêchant le fonctionnement prolongé dans une atmosphère polluée (contrôle d'atmosphère type AS). 

**Spécifications** 

**Puissance : ≥  9 / *** kW** 

Débit : ≥ 5 / *** l/min pour une augmentation de température de 25 °C Les appareils sont équipés : 

- d’une veilleuse avec allumage piézo-électrique et protection par thermocouple ; 

- d’une fenêtre pour le contrôle de la veilleuse et du brûleur ; 

- d’un bouton pour le réglage de la température ; 

- d’un robinet de sélection pour d'eau chaude et/ou froide (mélangeur) ; 

- d’un col de cygne orientable ; 

- d’une plaquette signalétique (marque et type, label CE, catégorie de gaz, puissance, pression de service maximale) et convenant pour fixation murale. 

Ils sont livrés avec les accessoires suivants : 

- un robinet de gaz agréé par l'ARGB ; 

- un robinet d'arrêt d'eau ; 

- les fixations murales nécessaires ; 

- un manuel en français. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Dans le local où le chauffe-eau est installé, il est prévu une amenée d'air non-obturable d'une ouverture utile de 13 cm² / kW et de S > 150 cm². Les orifices d'amenée d'air débouchent dans la partie inférieure de l'espace d'installation. 

**MESURAGE** 

**unité de mesure:** 

pc

**code de mesurage:** 

Selon la puissance 

**nature du marché:** 

QF 

**AIDE** 

**Note à l'attention de l'auteur de projet** 

- Dans le local où le chauffe-eau est installé, il est prévu une amenée d'air non-obturable d'une ouverture utile d'au moins 150 cm². 

- Ces appareils sont uniquement utilisés pour un évier ou lavabo. Ils ne peuvent en aucun cas desservir une baignoire ou une douche. 

###### 65.23.1 d Sanitaires - production - chauffe-eau à chauffage instantané au gaz - livrés par le maître d'ouvrage [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des appareils de production d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] au gaz, livrés par le Maître de l'Ouvrage et à poser par l'entreprise. 

**MESURAGE** 

**unité de mesure:** 

pc 

**nature du marché:** 

QF
