---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.23.2"
ordre_document: 208
titre: "65.23.2 Accumulateurs au gaz CCTB 01.02"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 208 65.23.2 Accumulateurs au gaz CCTB 01.02]
resume_section: |-
  Accumulateurs au gaz pour eau chaude sanitaire. Fourniture, installation, mise en service, raccordement au conduit d'évacuation des gaz de combustion et ragréage inclus. Appareils CE-BE et ARGB avec échangeur en cuivre/inox, anode anticorrosion, isolation en polyuréthane sans CFK, et accessoires (robinet gaz, conduits, fixations, manuel). Modèles verticaux de 75 à 200 L, garantie 2 ans (5 ans pour la cuve). Références normatives : NBN EN 89, 13611, 12952-4, 1653, 13203-2. Unité : pièce.
  - **65.23.2a Sanitaires - production - accumulateurs au gaz CCTB 01.11** — `section:65.23.2a`, article, profondeur 6, pages 413-414
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/207-65-23-1-chauffe-eau-a-chauffage-instantane-au-gaz-cctb-01-11|65.23.1 Chauffe eau à chauffage instantané au gaz CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/209-65-23-3-chauffe-eau-electriques-cctb-01-12|65.23.3 Chauffe eau électriques CCTB 01.12]]"
tags: [document-section, cctb]
sources: [208_65.23.2_accumulateurs_au_gaz_cctb_01.02.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 65.23.2 Accumulateurs au gaz [[entities/cctb|CCTB]] 01.02

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit d 'accumulateurs pour [[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] alimentés au gaz. Les travaux comprennent la fourniture, l'installation et la mise en service de l'appareil et de tous les accessoires, y compris le raccordement au conduit d'évacuation des gaz de combustion et le ragréage par la suite entre le tuyau d'évacuation (aluminium) et la maçonnerie. 

###### 65.23.2 a Sanitaires - production - accumulateurs au gaz [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit d 'accumulateurs pour [[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] alimentés au gaz. Les travaux comprennent la fourniture, l'installation et la mise en service de l'appareil et de tous les accessoires, y compris le raccordement au conduit d'évacuation des gaz de combustion et le ragréage par la suite entre le tuyau d'évacuation (aluminium) et la maçonnerie. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Tous les appareils seront agréés CE-BE et ARGB 

Les appareils sont équipés :

- D’un échangeur de chaleur en cuivre ou acier inoxydable, protégé contre la corrosion interne et externe ; 

- D’une plaquette signalétique (marque et type, label CE, catégorie de gaz, puissance, pression de service maximale). 

Ils sont livrés avec les accessoires suivants : 

- Un robinet de gaz agréé ARGB ; 

- Un conduit combiné pour l'amenée d'air/l'évacuation des gaz de combustion; 

- Une traversée de mur/toiture avec grille ; 

- Des coudes ; 

- Des rallonges ; 

- Un robinet d'arrêt d'eau ; 

- Les fixations murales nécessaires ; 

- Un manuel en français. 

**Caracttéristiques :** 

- Type : modèle vertical 

- Contenu : 75 / 100 / 150 / 200 litres 

- Puissance : *** kw 

- Revêtement intérieur de la cuve : cuivre rouge / tôle d'acier émaillée avec anode au magnésium (ou anode électrique) / tôle d'acier revêtue de deux couches épaisses (20/10 ème mm) de résine résistante aux eaux (naturelles) 

- Isolation : polyuréthane sans CFK 

- Manteau extérieur : tôle d'acier laquée au four / matière synthétique de toute première qualité / *** 

- Fixation : fixation murale / fixation sur une chaise 

- Garantie : 2 (par défaut) / *** ans sur l'ensemble et 5 (par défaut) / *** ans sur la cuve. 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

[NBN EN 89, Appareils de production d'eau chaude par accumulation pour usages sanitaires utilisant les combustibles gazeux] 

[NBN EN 13611, Équipements auxiliaires pour brûleurs et appareils utilisant des combustibles gazeux ou liquides - Exigences générales] 

[NBN EN 12952-4, Chaudières à tubes d'eau et installations auxiliaires - Partie 4: Calculs de la durée de vie prévisible des chaudières en service] 

[NBN EN 1653, Cuivre et alliages de cuivre - Plaques, tôles et disques pour chaudières, réservoirs à pression et unités de stockage d'eau chaude] 

[NBN EN 13203-2, Appareils domestiques produisant de l'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] utilisant les combustibles gazeux - Partie 2: Evaluation de la consommation énergétique] 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Selon le type et le contenu : 75 / 100 / 150 / 200 litres 

**nature du marché:** 

QF
