---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.23.3"
ordre_document: 209
titre: "65.23.3 Chauffe eau électriques CCTB 01.12"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 209 65.23.3 Chauffe eau électriques CCTB 01.12]
resume_section: |-
  **65.23.3 Chauffe-eau électriques CCTB 01.12**

  **Description générale :**
  Fourniture, installation et mise en service de chauffe-eaux électriques, incluant raccordements aux réseaux sanitaires et électriques, conformément au cahier des charges.

  **Matériaux :**
  - Appareils conformes aux normes (Belgaqua, RGIE, NBN EN IEC 60379).
  - Équipements avec plaquette signalétique et manuel en français.
  - Protection contre surpression, fonctionnement à sec, et entartrage.

  **Exécution :**
  - Installation selon les prescriptions du fabricant et normes RGIE.
  - Raccordement électrique par l'entrepreneur électricité.

  **Types de chauffe-eaux :**
  1. **Petits chauffe-eaux muraux (5L)** :
     - Réservoir synthétique/verre, réglage température (35-100°C), sécurité anti-surchauffe, robinet mélangeur, et accessoires de nettoyage.
     - Puissance : 1,5-2 kW, tension : 230 V.

  2. **Chauffe-eaux encastrés (≥5L)** :
     - Cuve en cuivre/acier émaillé, isolation polyuréthane, thermostat (20-80°C), groupe de sécurité, et fixation murale.
     - Contenance : 5/10/15L, puissance : ≥1,5-2 kW.

  3. **Chauffe-eaux économiques (75-200L)** :
     - Modèles verticaux/horizontaux, isolation polyuréthane, résistance stéatite, thermostat (65-85°C), et fonction ECO.
     - Puissance : ≥1,8-6 kW, raccordement tarif nocturne.
     - Options : commande à distance, affichage digital, Wi-Fi.

  4. **Chauffe-eaux livrés par le maître d'ouvrage (75-200L)** :
     - Pose par l'entreprise, appareils fournis par le maître d'ouvrage.

  **Mesurage :**
  Unité : pièce (pc). Nature du marché : QF.
  - **65.23.3a Sanitaires - production - chauffe-eau électriques - bouilleurs / 5 L CCTB 01.11** — `section:65.23.3a`, article, profondeur 6, pages 415-415
  - **65.23.3b Sanitaires - production - chauffe-eau électriques - cuisine / modèles encastrés CCTB 01.12** — `section:65.23.3b`, article, profondeur 6, pages 416-416
  - **65.23.3c Sanitaires - production - Chauffe-eau électriques - chauffe-eau économiques  CCTB 01.12** — `section:65.23.3c`, article, profondeur 6, pages 417-418
  - **65.23.3d Sanitaires - production - chauffe-eau électriques - livrés par le maître d'ouvrage CCTB 01.10** — `section:65.23.3d`, article, profondeur 6, pages 419-419
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/208-65-23-2-accumulateurs-au-gaz-cctb-01-02|65.23.2 Accumulateurs au gaz CCTB 01.02]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/210-65-23-4-chauffe-eau-a-accumulation-a-rechauffement-indirect-cctb-01-11|65.23.4 Chauffe eau à accumulation à réchauffement indirect CCTB 01.11]]"
tags: [document-section, cctb]
sources: [209_65.23.3_chauffe-eau_électriques_cctb_01.12.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 65.23.3 Chauffe-eau électriques [[entities/cctb|CCTB]] 01.12

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de la fourniture, de l'installation et de la mise en service des appareils décrits dans le cahier spécial des charges. Y compris tous les raccordements nécessaires au réseau de conduites sanitaires, aux groupes de sécurité et au réseau d'alimentation électrique. 

**MATÉRIAUX** 

Tous les appareils disposent d'une déclaration d'aptitude à l'utilisation suivant les prescriptions du chapitre 02.42.1 Critères d'acceptabilité et satisfont aux exigences de [Répertoire [[entities/belgaqua|Belgaqua]]] (clapet anti-retour et protection de surpression sur l'alimentation eau froide). Les appareils sont pourvus d'une plaquette signalétique (mentionnant le nom du fabricant, le contenu, la puissance, …). Chaque appareil est livré avec un manuel d'utilisation en français. 

**EXÉCUTION / MISE EN ŒUVRE** 

- Conformément aux prescriptions du fabricant. Le raccordement à l'installation électrique satisfait au [[concepts/rgie|RGIE]]. 

- Les appareils sont, en principe, livrés et placés par l'entrepreneur de l'installation sanitaire. L'entrepreneur électricité est chargé de l'alimentation électrique conforme jusqu'à l'appareil. 

- Alimentation voir 71.24.7 Équipements particuliers 

- Protection par différentiel suivant [[concepts/rgie|RGIE]] : 71.24.3e Organes de protection

- disjoncteurs à dispositif de protection à courant différentiel-résiduel 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[NBN EN IEC 60379, Méthodes de mesure de l'aptitude à la fonction des chauffe-eau électriques à accumulation pour usages domestiques] 

###### 65.23.3 a Sanitaires - production - chauffe-eau électriques - bouilleurs / 5 L [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Localisation** 

A placer en apparent au-dessus ou sous les éviers. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit de petits appareils à montage mural au-dessus de l'évier. Les appareils sont remplis de la quantité d'eau chaude désirée. 

Les appareils sont équipés  : 

- D’un réservoir d'eau en matière synthétique ou en verre résistant à la chaleur ; 

- D’un bouton pour le réglage progressif de la température (35 à 100 °C) ; 

- D’un dispositif d'arrêt automatique à la température désirée ; 

- D’un dispositif de sécurité contre le fonctionnement à sec ; 

- D’un robinet de remplissage ; 

- D’une indication visuelle du contenu ; 

- D’une lampe-témoin de fonctionnement ; 

- D’un couvercle amovible pour le nettoyage et le détartrage ;

- D’un robinet mélangeur froid/chaud dit à écoulement libre avec bec en col de cygne orientable ; le système comprend un troisième tuyau intérieur permettant l’évacuation de l’eau en cas de surchauffe ; 

- De dispositifs de suspension appropriés. 

**Spécifications** 

- Tension de raccordement : 230 V 

- Contenu : 5 litres 

- Puissance : 1,5 / 2 kW 

- Raccordement à la distribution d'eau : 1/2" 

- Garantie : 2 (par défaut) / *** ans 

**MESURAGE** 

**unité de mesure:** 

pc 

**nature du marché:** 

QF 

###### 65.23.3 b Sanitaires - production - chauffe-eau électriques - cuisine / modèles encastrés [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Ce poste comprend les modifications des placards de cuisine pour la connexion à l'arrivée d'eau et la prise. 

**Localisation** 

A placer sous l'évier dans les cuisines. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit de chauffe-eaux électriques pour la cuisine, à encastrer sous l'évier. Les appareils sont équipés  : 

- D’une cuve intérieure en cuivre rouge ou acier émaillé protégé par anode au magnésium; 

- D’une isolation homogène en mousse de polyuréthane exempte de CFK; 

- D’un manteau esthétique en matière synthétique de qualité supérieure ou en tôle d'acier laqué, 

- D’un élément de chauffage remplaçable; 

- D’un bouton de réglage de la température de 20 à 80 °C, à régler d'office sur une T° ≥ 55 °C , 

- D’un thermostat de maintien de la température voulue; 

- D’une lampe-témoin indiquant la phase de réchauffement (led, …); 

- D’un cordon de connexion souple avec fiche avec terre; 

- D’un dispositif de sécurité contre le fonctionnement à sec; 

- D’un groupe de sécurité. Le clapet et la membrane sont séparés de l'eau de façon à les prémunir de l'entartrage et de la rouille, l'eau d'expansion s'écoule dans un siphon prévu à cet effet rendu étanche avec une bague d'étanchéité afin de prévenir le dessèchement de la garde d'eau; 

- Les éléments pour la fixation au mur. 

Spécifications : 

- Contenu : ≥ 5 / 10 / 15 litres

- Temps de réchauffement : ≤ 20 minutes à 65 °C 

- Puissance : ≥ 1,5 / 2 kW 

- Tension de raccordement : 230 V 

- Dimensions d'encastrement (h x l x p) : ≤ *** x *** x *** mm 

- Raccordement à l'eau : 1/2" 

- Garantie : 2 (par défaut) / *** ans sur l'ensemble et 5 (par défaut) / *** ans sur la cuve. 

**Prescriptions complémentaires** 

_Remarque :_ 10L -> une cuvette / 15L -> deux cuvettes 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Selon le type et le contenu 

- nature du marché: 

QF 

###### 65.23.3 c Sanitaires - production - Chauffe-eau électriques - chauffe-eau économiques  [[entities/cctb|CCTB]] 01.12 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit de chauffe-eaux électriques de grande contenance pour montage vertical contre le mur et raccordement au tarif nocturne. 

Les chauffe-eaux à accumulation sont  : 

modèle format cylindrique / carré / rectangulaire 

**(Soit)** modèle format cylindrique : 

- D’un manteau extérieur en matière synthétique ou en tôle d'acier laquée; 

- D’une résistance en stéatite dans un fourreau (remplaçable sans vider l'eau); 

- D’un thermostat pour le maintien de la température désirée ; 

- D’un dispositif de réglage progressif de la température (65 °C

- 85 °C); 

- D’un groupe de sécurité en cas de surpression ; 

- D’une sécurité thermique ; 

- Des colliers de suspension nécessaires ou d’une chaise. 

- Fonction ECO : oui (par défaut) / non 

- Type : modèle vertical / horizontal 

- Capacité de stockage : 75 / 100 / 150 / 200  litres 

- Puissance : ≥ 1,8 / 2 / 1-4 (mono) /  3-6 (triphasé) / *** kW, convertible à 1 x 220 V

- 3 x 380 V. 

- Classe défficacité : B (par défaut) /  C / *** 

- Degré de protection : IP 24 / 25 / X3 / *** 

- Revêtement intérieur de la cuve : cuivre rouge / tôle d'acier émaillée avec anode au magnésium (ou anode électrique) 

- Isolation : polyuréthane sans CFK 

- Manteau extérieur : tôle d'acier laqué blanc / matière synthétique de qualité supérieure 

- Fixation : au mur / sur une chaise 

- Garantie : 2 (par défaut) / *** ans sur l'ensemble et 5 (par défaut) / 7 / *** ans sur la cuve.

**Spécifications :** 

- Type : modèle vertical / horizontal 

- Dimensions : épaisseur < 30 (par défaut) / *** cm, hauteur : *** cm et largeur : *** cm 

- Format compact 

- Contenu : 30 (équiv. 50l) / 50 (équiv. 80l) / 100 (équiv. 150l) / 120 (équiv 200l) / 150 (équiv 250 l)  litres 

- Fonction boost : oui (par défaut) / non 

- Fonction ECO : oui (par défaut) / non 

- Commande à distance par smartphone et application : oui (par défaut) / non 

- Affichage digital T° : oui (par défaut) / non 

- Puissance : ≥ 2,4 / *** kW, mono 230 V 

- résistance : stéatite dans foureau / *** 

- Isolation : polyuréthane sans CFK 

- Classe défficacité : B (par défaut) / *** 

- Protection cuve : Anode magnésium 

- Manteau extérieur : tôle d'acier laqué blanc / matière synthétique de qualité supérieure 

- Fixation : murale 

- Garantie : 2 (par défaut) / *** ans sur l'ensemble et 5 (par défaut) / *** ans sur la cuve. 

**(Soit)** modèle format rectangulaire  : 

**Spécifications :** 

- Type : modèle  vertical / horizontal 

- Dimensions : épaisseur < 30 (par défaut) / *** cm, hauteur : *** cm et largeur : *** cm 

- Format compact 

- Nombre de cuves : 1 / 2 

- Contenu : 45 (équiv 110 l) / 65 (équiv 150 à 160 l) / 80 (équiv +/- 200 l)  litres 

- Fonction boost : oui (par défaut) / non 

- Fonction ECO : oui (par défaut) / non 

- Modes de fonctionnement : 2 / 3 / *** ( auto / manuel / absence : oui / non / ***) : oui / non 

- Commande à distance par smartphone et application : oui (par défaut) / non 

- Affichage digital T° : oui (par défaut) / non 

- Puissance : ≥ 1,2 / 1,5 / (2 x 750 w) / (2 x 750 w+(2 x 750 w) / 2,25 / *** kW, mono 230 V 

- Résistance : stéatite dans foureau / émaillées / *** 

- Isolation : polyuréthane sans CFK 

- Classe défficacité : B (par défaut) / *** 

- Degré de protection : IP 24 / *** 

- Anti bactérie jusque 65 °C 

- Protection cuve : 2 / *** Anode magnésium + 2 / *** titane : oui / non (par défaut) 

- Connexion wi-fi : oui (par défaut) / non 

- Manteau extérieur : tôle d'acier laqué blanc / matière synthétique de qualité supérieure 

- Fixation : murale 

- Garantie : 2 (par défaut) / *** ans sur l'ensemble et 5 (par défaut) / *** ans sur la cuve. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

- Chauffe-eaux économiques à tarif nocturne conformément au [[concepts/rgie|RGIE]] et aux exigences de la société distributrice, raccordement direct et permanent au courant électrique. 

- **Une prise de courant est interdite.** 

- L'eau du groupe de sécurité s'écoule dans un siphon prévu à cet effet et bien hermétique afin de prévenir le dessèchement de la garde d'eau. 

- Alimentation électrique à double tarif par un présélecteur intégré dans le compteur.

**Notes d’exécution complémentaires** 

**MESURAGE** 

**unité de mesure:** 

**pc** 

**code de mesurage:** 

Selon le type et le contenu 45 / 65 / 75 / 80 / 100 / 150 / 200 litres 

**nature du marché:** 

**QF** 

###### 65.23.3 d Sanitaires - production - chauffe-eau électriques - livrés par le maître d'ouvrage [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des appareils de production d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] à l'électricité, livrés par le Maître de l'Ouvrage et à poser par l'entreprise. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Selon le contenu 75 / 100 / 150 / 200 litres 

**nature du marché:** 

**QF**
