---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.23.4"
ordre_document: 210
titre: "65.23.4 Chauffe eau à accumulation à réchauffement indirect CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 210 65.23.4 Chauffe eau à accumulation à réchauffement indirect CCTB 01.11]
resume_section: |-
  **Chauffe-eau à accumulation à réchauffement indirect (CCTB 01.11)**

  Chauffe-eaux réchauffant l'eau via une source externe (chaudière, collecteur solaire, etc.). Fourniture, installation et mise en service incluent raccordements sanitaires, électriques et de sécurité.

  **Matériaux et spécifications :**
  - Échangeur en spirale (acier émaillé, inox, cuivre) dans la cuve.
  - Capacité : 75 à 450 l ; puissance : 18 à 25 kW.
  - Équipements : aquastat réglable (35-80 °C), raccords pour eau et générateur, regard d'inspection.
  - Accessoires : collier/châssis, options (thermomètre, vanne motorisée, etc.).
  - Isolation : mousse polyuréthane sans CFC.

  **Exécution :**
  Installation verticale, collecteurs solaires sur spirale inférieure, chaudière CC sur spirale supérieure.

  **Performances :**
  Réchauffement suffisant pour 3 baignoires (40 °C) en 20 min (température moyenne 75 °C).

  **Garanties :**
  5 ans sur la cuve, 2 ans sur accessoires (par défaut).

  **Références normatives :**
  NBN EN 60335-2-21, NBN EN 12897:2016+A1, NBN EN 15332.
  - **65.23.4a Sanitaires - production - chauffe-eau à accumulation à réchauffement indirect CCTB 01.11** — `section:65.23.4a`, article, profondeur 6, pages 420-420
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/209-65-23-3-chauffe-eau-electriques-cctb-01-12|65.23.3 Chauffe eau électriques CCTB 01.12]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/211-65-23-5-chauffe-eau-solaires-cctb-01-12|65.23.5 Chauffe eau solaires CCTB 01.12]]"
tags: [document-section, cctb]
sources: [210_65.23.4_chauffe-eau_à_accumulation_à_réchauffement_indirect_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 65.23.4 Chauffe-eau à accumulation à réchauffement indirect [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de chauffe-eaux à accumulation dans lesquels l'eau est réchauffée par un générateur de chaleur externe (chaudière de chauffage, collecteur solaire, combinaison des deux, …). Le poste concerne la fourniture, l'installation et la mise en service des appareils décrits dans le cahier spécial des charges. Y compris tous les raccordements nécessaires au réseau de conduites sanitaires, aux groupes de sécurité et au réseau d'alimentation électrique. 

**MATÉRIAUX** 

L'échangeur de chaleur se compose d'une spirale de chauffage placée dans le bas de la cuve ou dans une double paroi. 

Performances de base (pour le réchauffement au moyen de la chaudière du CC) : le contenu de la citerne et la puissance de l'échangeur de chaleur (compte tenu de la puissance de la chaudière dimensionnée en fonction des déperditions de chaleur dans la maison) doit suffisamment

réchauffer l’eau pour remplir 3 baignoires (40 °C) avec un intervalle de 20 minutes (à une température moyenne de 75°C ). 

Les boilers sont équipés : 

- D’une plaquette signalétique, 

- D’un aquastat réglable (35

- 80 °C) réglé à 65 °C , 

- D’un raccordement pour l'eau chaude et froide; 

- D’un raccordement d'entrée et de sortie pour le générateur de chaleur (pour le raccordement à un collecteur solaire, un deuxième set d'entrée et de sortie est prévu); 

- D’un regard d'inspection. 

Ils sont livrés avec les accessoires suivants : 

- 1 collier de suspension (ou similaires) / châssis, 

- En option : un thermomètre (immergé), un set pour chauffe-eau composé d'une vanne à trois voies motorisée, un dispositif de réglage du chauffe-eau adapté au type de chaudière; 

- Les pièces de raccordement nécessaires. 

**EXÉCUTION / MISE EN ŒUVRE** 

Les boilers sont placés verticalement. Les collecteurs solaires sont raccordés à la spirale inférieure. Une deuxième spirale dans la partie supérieure de la citerne est prévue lorsque le chauffage supplémentaire se fait à l'aide de la chaudière du CC. 

**CONTRÔLES** 

Garanties : 5 (par défaut) / *** ans sur la citerne, 2 (par défaut) / *** ans sur les accessoires, à compter de la date de la réception provisoire. 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[NBN EN 60335-2-21, Appareils électrodomestiques et analogues

- Sécurité

- Partie 2-21: Règles particulières pour les chauffe-eau à accumulation] 

[NBN EN 12897:2016+A1, Alimentation en eau - Prescriptions pour préparateurs d'eau chaude par accumulation à chauffage indirect non ouverts à l'air libre (fermés)] 

[NBN EN 15332, Chaudières de chauffage - Évaluation énergétique des ballons d'eau chaude] 

###### 65.23.4 a Sanitaires - production - chauffe-eau à accumulation à réchauffement indirect [[entities/cctb|CCTB]] 01.11 

**MATÉRIAUX** 

**Caractéristiques générales** 

**Spécifications** 

Contenu de la citerne : 75 / 150 / 200 / 250 / 300 / 450 l Puissance : 18 / 24 / 25 kW 

Ø des raccordements : 

- eau froide / chaude : Ø 3/4 " / 1 " 

- raccord CC : Ø 3/4 " / 1 " 

Spirale de chauffage pour la citerne (de même composition) : acier émaillé + anode au magnésium remplaçable ou anode électronique / acier inoxydable/ cuivre plein. Manteau : émaillé, acier laqué ou plastifié / matière synthétique Calorifugeage : mousse de polyuréthane sans CFK ou équivalent 

**MESURAGE** 

- unité de mesure:

pc 

**code de mesurage:** 

Eventuellement selon les spécifications. 

**nature du marché:** 

**QF**
