---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.23.5"
ordre_document: 211
titre: "65.23.5 Chauffe eau solaires CCTB 01.12"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 211 65.23.5 Chauffe eau solaires CCTB 01.12]
resume_section: |-
  **Résumé : 65.23.5 Chauffe-eau solaires CCTB 01.12**

  Ce poste couvre la fourniture, l'installation et la mise en service de systèmes solaires pour la production d'eau chaude sanitaire, incluant collecteurs, ballons de stockage, conduites, circulateurs, systèmes de réglage et de protection, ainsi que les contrôles et essais. Les installations doivent respecter les normes en vigueur ([NBN EN], [ISO], [NIT 212]) et inclure des études préalables, des plans as-built, et des garanties (≥ 5 ans pour les collecteurs et réservoirs). Les matériaux doivent être adaptés aux températures élevées et aux conditions spécifiques (antigel, isolation, étanchéité). Les systèmes doivent être testés et réceptionnés selon des protocoles stricts, avec rapports remis au maître d'ouvrage. Les dispositifs de régulation doivent assurer un fonctionnement optimal, incluant protection contre le gel, surchauffe et légionelles. Les systèmes collectifs et individuels sont dimensionnés selon les besoins spécifiques, avec des exigences minimales pour les performances et les accessoires.
  - **65.23.5a Sanitaires - production - chauffe-eau solaires - collecteurs CCTB 01.11** — `section:65.23.5a`, article, profondeur 6, pages 426-426
  - **65.23.5b Sanitaires - production - chauffe-eau solaires - ballons de stockage et de vidange CCTB 01.12** — `section:65.23.5b`, article, profondeur 6, pages 427-429
  - **65.23.5c Sanitaires - production - chauffe-eau solaires - systèmes de conduites & accessoires CCTB 01.12** — `section:65.23.5c`, article, profondeur 6, pages 430-431
  - **65.23.5d Sanitaires - production - chauffe-eau solaires - circulateurs CCTB 01.12** — `section:65.23.5d`, article, profondeur 6, pages 432-432
  - **65.23.5e Sanitaires - production - chauffe-eau solaires - systèmes d'expansion CCTB 01.12** — `section:65.23.5e`, article, profondeur 6, pages 432-433
  - **65.23.5f Sanitaires - production - chauffe-eau solaires - systèmes de réglage & de protection CCTB 01.12** — `section:65.23.5f`, article, profondeur 6, pages 434-435
  - **65.23.5g Sanitaires - production - chauffe-eau solaires - contrôles & essais CCTB 01.12** — `section:65.23.5g`, article, profondeur 6, pages 436-436
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/210-65-23-4-chauffe-eau-a-accumulation-a-rechauffement-indirect-cctb-01-11|65.23.4 Chauffe eau à accumulation à réchauffement indirect CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/212-65-23-6-chauffe-eau-avec-pompes-a-chaleur-cctb-01-02|65.23.6 Chauffe eau avec pompes à chaleur CCTB 01.02]]"
tags: [document-section, cctb]
sources: [211_65.23.5_chauffe-eau_solaires_cctb_01.12.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

###### 65.23.5 Chauffe-eau solaires [[entities/cctb|CCTB]] 01.12

**DESCRIPTION** 

**Définition / Comprend** 

Ce poste concerne : 

- La fourniture; 

- L'installation et la mise en service des installations de production d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] à l'aide de l'énergie solaire. 

Le présent cahier des charges type : 

- Comprend une description minimale de l'ouvrage, complétée par les exigences minimales. 

- Rempli constitue une part de la description technique avec la spécification complète des matériaux mentionnant leur origine et les prescriptions d'entretien que l'entrepreneur soumet pour contrôle à l'auteur de projet. 

Conformément aux dispositions générales et/ou spécifiques du cahier spécial des charges, les prix unitaires des articles respectifs comprennent, soit dans leur totalité, soit selon le métré récapitulatif : 

- Le collecteur solaire ; 

- Le ballon de stockage ; 

- Les conduites ; 

- Les robinets d'installation ; 

- Les circulateurs ; 

- La pompe et les systèmes de réglage ; 

- Le raccordement à l'appoint. 

Cette partie de l'entreprise comprend également les études préalables et la coordination nécessaire avec les autres corps de métier, les frais inhérents à l’installation d'essai, la réception provisoire et le contrôle. 

**Conditions d'entreprise particulières** 

Lorsque la faisabilité financière du projet semble compromise (entre-autre, en raison du refus de certains subsides), le pouvoir adjudicataire se réserve le droit de retirer partiellement ou complètement les fournitures et travaux décrits dans le présent article (chapitre), sans que l'entrepreneur ne puisse exiger une indemnisation. 

Le fournisseur de l'appoint remet une déclaration (semblable à l'exemple repris dans le présent article) que l'appareil convient comme appoint pour l'eau chauffée par un chauffe-eau solaire. 

**Déclaration type à joindre à la soumission** 

Concerne : Déclaration de la convenance des réchauffeurs pour les systèmes de réchauffement solaire 

Le soussigné ……………………………………………, représentant légal de 

La firme : ……………………………………………….. déclare ce qui suit : 

Les chaudières combinées et/ou chauffe-eau au gaz conviennent comme réchauffeur direct (à raccordement direct) pour les chauffe-eaux solaires. 

Les appareils mentionnés fonctionnent sans problèmes avec des températures d'entrée comprises entre 10 et 90 °C. En outre, toutes les informations nécessaires sont fournies au sujet de l'application

des accessoires (par exemple l'aquastat pour chauffe-eau = arrête le chauffage par la chaudière lorsque le boiler solaire a atteint une température suffisante, vanne mélangeuse) et de la consommation d'énergie des appareils. 

Les chaudières suivantes conviennent comme réchauffeur, lorsque la citerne du chauffe-eau et la chaudière combinée sont installées en série : 

|TYPE|Aquastat de boiler<br>solaire?|Vanne mélangeuse<br>nécessaires?(*)|<br>Seuil de<br>modulation -% ou<br>arrêt/marche|Remarques|
|---|---|---|---|---|
||Oui / Non /<br>prescription|Oui / Non(plus<br>d'infos en annexe)|[***%] ouarrêt /<br>marche|(Plus d'infos en<br>annexe)|



- _(*) vanne mélangeuse supplémentaire indispensable parce que :_ 

_a - les éléments ne sont pas résistants aux températures supérieures à 90 °C_ 

_b - danger de brûlures lorsque la température de l'eau d'écoulement est supérieure à 60 °C_ 

_c – réglage (température d'écoulement non-constante)._ 

**Remarques importantes** 

L'installation solaire thermique forme un seul système dont toutes les composantes sont livrées par un seul et même fournisseur. 

Le système dans son intégralité répond aux exigences réglementaires en vigueur au moment de la pose du système 

**MATÉRIAUX** 

Le chauffe-eau solaire se composant d'un collecteur, d'un ballon de stockage et d'un système de régularisation ainsi que tous les éléments de l'installation sont soumis aux conditions décrites dans le cahier spécial des charges et les dispositions suivantes. 

**Remarque :** 

Les systèmes de collecteur intégrés (“Integrated Collector Systems” -ICS) sont exclus de même que les systèmes qui se trouvent encore à un stade expérimental. Les systèmes ouverts qui demandent un remplissage régulier par l'occupant sont bannis. 

L'installation de chauffe-eau solaire satisfait en outre aux prescriptions des sociétes distributrices en vigueur au moment de l'adjudication. 

**Types** 

Conformément aux dispositions du cahier spécial des charges, le chauffe-eau solaire est du type à système à écoulement libre (par défaut) / à circuit sous pression. **(soit par défaut)** : à système à écoulement libre **(soit)** : à circuit sous pression 

**EXÉCUTION / MISE EN ŒUVRE** 

**Etudes préalables – Documents à introduire** 

Dans un délai de 30 jours après la date de notification et avant la commande de l'installation, l'entrepreneur remet pour approbation de l'auteur de projet une description technique et les spécifications complètes des matériaux en mentionnant leur origine, tous les contrôles et certificats auxquels le chauffe-eau solaire (ou ses composantes) satisfont, ainsi que les prescriptions d'entretien et les éventuels échantillons. 

Il soumet également le dessin de l'installation sur lequel figure le tracé des conduites, la fixation du collecteur et l'étanchéité de la toiture, le type et l'emplacement du collecteur et de la citerne. L'emplacement du collecteur correspond aux indications d'emplacement et de dimensions figurant dans le projet. L'auteur de projet évalue les schémas dans les 15 jours. 

Lorsque la proposition de l'entrepreneur n'est pas satisfaisante, une deuxième proposition est demandée qui  parvient à l'auteur de projet dans les 15 jours. Lorsque celle-ci ne donne pas encore

satisfaction, l'auteur de projet prescrit les matériaux et les produits sans que le prix de l'installation ne puisse être modifié par l'entrepreneur. 

**Dimensionnement - Certificats** 

Les performances de l'installation suivantes sont données à titre d'indication pour le dimensionnement. Les dimensions correctes découlent des données fournies par le fournisseur ou le certificat de contrôle. Les informations suivantes sont obligatoirement remises par l'entrepreneur avec la proposition des matériaux (dispose d'une déclaration d’aptitude à l’utilisation décrite à l’article 02.42.1 Critères d'acceptabilité) : 

système individuel / système collectif 

**(soit)** : SYSTEME INDIVIDUEL : voir tableau 

**(soit)** : SYSTEME COLLECTIF : voir tableau 

**PERFORMANCES SYSTEME INDIVIDUEL** 

|**(soit)**:SYSTEME INDIVIDUEL : voir tableau<br>**(soit)**:SYSTEME COLLECTIF : voir tableau|**(soit)**:SYSTEME INDIVIDUEL : voir tableau<br>**(soit)**:SYSTEME COLLECTIF : voir tableau|**(soit)**:SYSTEME INDIVIDUEL : voir tableau<br>**(soit)**:SYSTEME COLLECTIF : voir tableau|
|---|---|---|
|**PERFORMANCES SYSTEME INDIVIDUEL**|||
||Remplir lorsque d'application||
|Pour la méthode DST- rendement disponible :(réf :[ISO 9459-5]et[NBN EN 12976-1])|||
|Exigences|Dans le cas de la méthode DST : Le<br>rendement pour une habitation<br>destinée à au moins 4 personnes<br>devra, après la déduction de la<br>consommation d'électricité, ≥ 3 GJ /<br>an pour des conditions<br>climatologiques belges ou similaires et<br>une consommation d'eau de 110 litres<br>par jour chauffée de 15 à 65 °C. Pour<br>les habitations plus petites, soumettre<br>le dimensionnement pour<br>approbation.||
|Présentation des  matériaux|Rendement calculépour le climat :||
||Rendement pour un volume de<br>consommation :[litresparjour]||
||Température de l'eau froide :[°C]||
||Température de l'eau chaude :[°C]||
||Rendement DST-rendement: [GJ par<br>an] (min. 3GJ après déduction de la<br>consommation d'électricité)||
|Lorsque la méthode n'estpas DST :|||
|Exigences|100*Ø*A/ Vcons>= 1,1||
||Pour plus d'informations au sujet de h,<br>voir ci-dessus 'présentation des<br>matériaux'. Lorsque la méthode n'est<br>pas DST : joindre une copie du<br>rapport d'essai de rendement du<br>collecteur.||
|Présentation des matériaux|Courbe de rendement mesuré(Rc):||
||Ø = ..……..-.…….. T* - ….……G T*2||
||Circonstances d'essai :||
||Institut d'essai :||
||N° du rapport d'essai :||
||Prendrepour donnée T* :|0,078|
||Prendre pour donnée la valeur G,<br>[W/m2]:|470|

Avec G & T* déterminez le rendement selon Rc; ◊ en[%] Ø =……- …….* 0,078 - …….*470*(0,078)[2] déterminer Vcons  la consommation (du ménage) par jour (min 25 l pp par jour à 65°C) Consommation par jour; Vcons en [l] 

**PERFORMANCES DU SYSTEME COLLECTIF** 

|**PERFORMANCES DU SYSTEME COLLECTIF**|**PERFORMANCES DU SYSTEME COLLECTIF**|**PERFORMANCES DU SYSTEME COLLECTIF**|
|---|---|---|
||Remplir lorsque d'application||
|Exigences|Ø ≥ 40 %|≥ 40 %|
|Remarque|Joindre une copie du rapport d'essai<br>du rendement du collecteur||
|Présenta-tion des matériaux|Courbe de rendement mesurée(Rc):||
||Ø = ..……..-.…….. T* - ….……G T*2||
||Circonstances d'essai :||
||Institut d'essai :||
||No. rapport d'essai :||
||Prenezpour la donnée T* :||
||Prenezpour la valeur G,[W/ m2]:||



**Pose** 

- Le transport, l'entreposage et la mise en œuvre des matériaux se fait conformément aux dispositions des normes correspondantes, prénormes, directives, prescriptions et exigences. 

- En ce qui concerne l'encastrement et la finition des bords du chauffe-eau solaire et des éléments, les conditions d'installation du fournisseur sont appliquées dans la mesure où elles satisfont aux conditions minimales de la [NIT 212]. 

**Disposition d'essai** 

Par type d'installation, une disposition d'essai est effectuée pour 1 chauffe-eau solaire, permettant de contrôler le bon fonctionnement et l'installation pratique conformément aux prescriptions du fournisseur, ainsi que de la "Liste de contrôle - Chauffe-eau solaire”, annexe 4 de la [NIT 212]. Le système présente aucun défaut. 

Cette réception à titre d'essai se fait en présence du fournisseur. L'installateur met son personnel et les appareils de mesure à disposition. 

Après la réception de cette disposition d'essai, le fournisseur remet endéans la semaine une déclaration au maître de l'ouvrage dans laquelle, il déclare accepter l'installation telle qu'elle a été exécutée sur le chantier. Ce n'est qu'après l'approbation complète par l'auteur de projet et le fournisseur que les autres installations sont réalisées, entièrement conformes à l'installation réceptionnée. 

**Produit antigel** 

Comme eau de remplissage du collecteur du circuit primaire, l'installateur utilise des mélanges prêts à l’emploi fabriqués en usine / à préparer sur place à base de propylène/glycol et d'eau 

**(soit) :** des mélanges prêts à l’emploi fabriqués en usine, selon les prescriptions du fournisseur de l'installation. Pour ceux-ci il est interdit d'y ajouter de l'eau. Une garantie écrite de 10 ans est donnée sur la qualité constante du mélange. 

**(soit) :** des mélanges à préparer sur place à base de propylène/glycol et d'eau dans les proportions préconisées par le fabricant de matériel solaire.

Dans un cas comme dans l'autre, l'installateur fournit une attestation prouvant le bon dosage du mélange. L'installateur possède également un agrément spécifique pour la mise en œuvre du matériel solaire thermique dans son ensemble. 

Dans l'installation sanitaire, un limiteur de différence de pression est prévu. Il satisfait aux dispositions du fournisseur de l'eau potable. Des précautions sont prises pour l'évacuation à l'égout. 

Remarque  : uniquement d'application pour les systèmes sans retour. 

**Contrôle** 

**Attention** 

Le prix de la disposition d'essai et le contrôle est compris dans [65.23.5g](211_65.23.5_chauffe-eau_solaires_cctb_01.12.md) Sanitaires

- production

- chauffe-eau solaires

- contrôles & essais. 

**Plans AS-BUILT - Documents** 

- Lors de la réception, les dessins de révision (plans as-built) de l'installation de chauffe-eau solaire sont remis au maître de l'ouvrage en deux exemplaires. 

- L'installateur donne les instructions nécessaires pour l'utilisation de l'installation à la personne désignée par le maître de l'ouvrage (en tout cas, au technicien de la société de logement social). 

- A la réception, le mode d'emploi et les instructions d'entretien du chauffe-eau solaire sont remis. 

**Garanties** 

L'entrepreneur s'engage inconditionnellement à prendre à sa charge la réparation, pendant un an après la réception provisoire, de tous les défauts dont le maître de l'ouvrage l'a averti et qui ont été provoqués par un défaut de matériau ou une erreur d'exécution. 

Pour le réservoir, le délai de garantie est ≥ 5 (par défaut) / *** ans. Pour le collecteur, le délai de garantie est ≥ 5 (par défaut) / *** ans. 

**CONTRÔLES** 

- Chaque installation est testée en état de marche (avant sa réception), l'entrepreneur averti en temps utile, le maître d’ouvrage, l'auteur de projet et le fournisseur. 

- Chaque installation est mise en service et réglée conformément aux prescriptions du fournisseur. Après la mise en service, l'entrepreneur fait contrôler chaque installation par le fournisseur. Le rapport de contrôle est remis au maître d’ouvrage lors de la réception. 

- Pour chaque installation, le circuit du collecteur est contrôlé quant aux fuites, selon les prescriptions du fournisseur. En l'absence de prescriptions à ce sujet, selon une méthode agréée telle que les normes [NBN EN 12976-1], [NBN EN 12976-2] ou [NBN EN 12977-1], [NBN EN 12977-2], [NBN EN 12977-3], [NBN EN 12977-4], [NBN EN 12977-5]. Après l'essai, le point de remplissage de chaque installation est scellé, selon les prescriptions du fournisseur et réceptionné. 

- Les installations font également l’objet d’une réception par un SECT (Service Externe de Contrôle Technique). Le rapport de contrôle est remis au maître d’ouvrage au plus tard lors de la réception provisoire et fait partie des documents du dossier [DIU]. 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

NORMES DE RÉFÉRENCE OU EQUIVALENCES NORMES EUROPEENNES 

LES INSTALLATIONS SERONT CONFORMES AU “THERMAL SOLAR SYSTEMS AND COMPONENTS” : 

[NBN EN 12975, Capteurs solaires - Exigences générales]

[NBN EN ISO 9806, Énergie solaire

- Capteurs thermiques solaires

- Méthodes d'essai (ISO 9806:2017)] 

[NBN EN 12976-1, Installations solaires thermiques et leurs composants

- Installations préfabriquées en usine

- Partie 1 : Exigences générales] 

[NBN EN 12976-2, Installations solaires thermiques et leurs composants

- Installations préfabriquées en usine

- Partie 2 : Méthodes d'essai] 

[NBN EN 12977-1, Installations solaires thermiques et leurs composants

- Installations assemblées à façon

- Partie 1 : Exigences générales pour chauffe-eau solaires et installations solaires combinées] 

[NBN EN 12977-2, Installations solaires thermiques et leurs composants

- Installations assemblées à façon

- Partie 2 : Méthodes d'essai pour chauffe-eau solaires et installations solaires combinées] 

[NBN EN 12977-3, Installations solaires thermiques et leurs composants

- Installations assemblées à façon

- Partie 3 : Méthodes d'essai des performances des dispositifs de stockage des installations de chauffage solaire de l'eau] 

[NBN EN 12977-4, Installations solaires thermiques et leurs composants

- Installations assemblées à façon

- Partie 4 : Méthodes d'essai des performances pour chauffe-eau solaires et installations solaires combinées] 

[NBN EN 12977-5, Installations solaires thermiques et leurs composants

- Installations assemblées à façon

- Partie 5 : Méthodes d'essai de performances pour systèmes de régulation] 

[NBN EN ISO 9488, Énergie solaire - Vocabulaire (ISO 9488:2022)] 

[NIT 212, Code de bonne pratique pour l'installation des chauffe-eau solaires.] 

**Exécution** 

**Attention** 

L'installation de chauffe-eau solaires satisfait en outre aux prescriptions des sociétés distributrices en vigueur au moment de l'adjudication. 

**AIDE** 

**Note à l'attention de l'auteur de projet** 

Le cahier des charges est complété par les indications nécessaires sur les plans d'architecture en ce qui concerne l'emplacement des éléments ainsi que par un schéma hydraulique par type d'installation avec sa composition détaillée. 

**Note à l'attention de l'auteur de projet** 

En vue de simplifier l'entretien, pour les installations individuelles, la préférence est donnée aux systèmes sous pression. 

[65.23.5 a Sanitaires - production - chauffe-eau solaires - collecteurs [[entities/cctb|CCTB]] 01.11](211_65.23.5_chauffe-eau_solaires_cctb_01.12.md)

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de la fourniture, du montage et du raccordement des collecteurs solaires (ou des panneaux solaires) en toiture / façade. Le montage et la mise en œuvre en toiture se fait en coordination avec le couvreur. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Lorsque plusieurs collecteurs sont placés en parallèle, le principe de Tichelman est appliqué. Il ne peut survenir de tension dans les assemblages au cours des processus normaux de réchauffement et de refroidissements.

**Spécifications** 

Superficie minimale du collecteur : *** m² 

Dimensions (hors gouttière éventuelle) : voir les indications sur le plan et dans le métré 

- Largeur : min : *** m / max : *** m 

- Hauteur : min : *** m / max : *** m 

- Profondeur : min : *** m / max : *** m 

Les données suivantes sont fournies par l'entrepreneur dans les 30 jours suivant la commande : 

- Marque, type : *** , *** 

- Surface d'absorption : *** m² 

- Poids maximal à vide / plein : *** kg 

- Dimensions : *** m 

- Pression de service : *** bars 

- Pression d'essai : *** bars 

- Angle de pose minimal / maximal : *** ° 

Performances : 

- Absorption de l'absorbeur 

- Emission de l'absorbeur 

- Transmission perpendiculaire de la lumière solaire 

- Conditions d'essai : *** 

- Institut d'essai : *** 

- N° du rapport d'essai : *** 

**PRODUIT ANTIGEL** 

Comme eau de remplissage du collecteur du circuit primaire, l'installateur utilise exclusivement des mélanges faits par lui-même ou prêts à l’emploi fabriqués en usine, selon les prescriptions du fournisseur de l'installation. Dans le cas du mélange prêt à l’emploi, il est interdit d'y ajouter de l'eau. Une garantie écrite de 10 ans est donnée sur la qualité constante du mélange. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Conformément aux prescriptions du fournisseur des collecteurs. 

Le montage et la mise en œuvre en toiture se fait en coordination avec le couvreur / le façadier et l’électricien pour les raccordements et alimentations électriques. 

Les alimentations électriques nécessaires sont reprises au Tome 7 basse tension. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Selon les dimensions et types 

**nature du marché:** 

QF 

[65.23.5 b Sanitaires - production - chauffe-eau solaires - ballons de stockage et de vidange [[entities/cctb|CCTB]] 01.12](211_65.23.5_chauffe-eau_solaires_cctb_01.12.md)

**DESCRIPTION**

**Définition / Comprend** 

Il s'agit d'un ou des ballons de stockage pour la production de l'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]]. En outre, dans le cas d’un système de panneau solaire à vidange appelé aussi drainage gravitaire, un ballon de vidange est annexé ou intégré pour absorber le contenu du circuit primaire du collecteur. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Le ballon de stockage satisfait aux exigences de l'élément [65.23.5 Chauffe-eau solaires](211_65.23.5_chauffe-eau_solaires_cctb_01.12.md) complété par les dispositions suivantes  : 

- Le ballon de stockage convient pour les températures élevées (≤ 95 °C) 

- La puissance de l'échangeur de chaleur est adaptée à la puissance maximale de l'installation solaire 

- La hauteur du réservoir est de 2 à 2.5 x Ø 

- Facteur de perte de chaleur maximal (W/K) = 0.16 √V (V : volume de la citerne en litres) 

Lorsque le réchauffement se fait dans le réservoir du chauffe-eau au moyen de la chaudière du CC, un deuxième échangeur de chaleur est prévu dans la partie supérieure de la citerne. 

**Spécifications** 

Puissance : en fonction de la puissance de la chaudière et des régles de l'art. Contenu : 

Ballon de stockage - Système individuel (par défaut) / Système collectif avec réservoir de vidange (drainage gravitaire) / Système collectif avec production d’ECS par échangeur instantané 

**(soit par défaut)** : Ballon de stockage - Système individuel** 

Contenu minimum = 60 litres par personne. (exemple : type de logement 3 / 4 → 4 x 60 = 240 litres). Lorsque le réservoir est pourvu d'un deuxième échangeur de chaleur pour le chauffage à l'aide de la chaudière CC, il est comptabilisé au moins 70 litres par personne. 

**(soit)** : Ballon de stockage - Système collectif avec réservoir de vidange (drainage gravitaire) Contenu minimum et spécifications : à déterminer sur la base de l'étude effectuée par l'auteur de projet. Les valeurs minimales prises en compte sont : ≥ 20 litres par m² de surface du collecteur lors d'un puisage réparti sur toute la journée, éventuellement ≥ 30 litres par m² lorsque la demande est irrégulièrement répartie. 

**(soit)** : Réservoir(s) tampon - Système collectif avec production d’ECS par échangeur instantané 

Contenu minimum et spécifications : à déterminer sur la base de l'étude effectuée par l'auteur de projet. Les valeurs minimales du stockage en eau primaire prises en compte sont : ≥ 60 litres par m² de surface du collecteur lors d'un puisage réparti sur toute la journée, éventuellement ≥ 75 litres par m² lorsque la demande est irrégulièrement répartie. 

**Accessoires** 

Système à vidange (individuel ou collectif): en fonction du système de collecteur solaire, un ballon de vidange est prévue, intégrée ou non dans le ballon de stockage. Le réservoir de vidange satisfait aux exigences du fournisseur de l'installation solaire. 

Système collectif avec production d’ECS par échangeur instantané : 

Le circuit primaire est composé : 

- D’une pompe pour le chargement du ballon (intégrée dans le module de chargement en stratification), 

- D’une vanne de chargement en stratification (intégrée dans le module de chargement en stratification), 

- D’un clapet anti-retour (intégré dans le module de chargement par stratification),

- D’une vanne d’ajustage / 20-70 l/min (intégrée dans le module de chargement par stratification), 

- D’un volumètre à impulsion (intégré dans le module de chargement par stratification), 

- De *** réservoir(s) tampon(s) avec tôle de stratification raccordés en parallèle à l’aide de flexibles de raccordement *** en acier inoxydable. Les ballons sont prévus pour raccorder un appoint chaudière (ou réseau de chaleur). 

Module de chargement par stratification 

Le module de charge par stratification sert au chargement par strates et à vitesse régulée des réservoirs tampons à partir d’une installation solaire thermique. Le module est prééquipé de sa tuyauterie côté solaire et côté tampon. 

Le régulateur intégré commande l’interaction de la pompe solaire et de la pompe de chargement du tampon selon le degré d’ensoleillement. 

Le module est électriquement et hydrauliquement pré-assemblé et prêt à l’emploi. 

Composants : 

- Pompe circuit solaire 

- Pompe de chargement du tampon 

- Vanne de charge par stratification 

- Clapet anti-retour (aller/retour) 

- Obturateurs 

- Branchements de purge solaire 

- Thermostat antigel, *** °C 

- Débitmètre, *** l/min 

- Calorimètre, *** m³/h 

- Soupape de sécurité 6 bars, 1" 

- Manomètre 0 – 6 bars 

- Régulateurs solaires à 3 circuits (+ 1 sortie sans potentiel) avec sondes 

Caractéristiques techniques : 

- Dimensions : Largeur x Hauteur x Profondeur = *** x *** x *** mm 

- Tuyauterie solaire DN *** 

- Tuyauterie du tampon DN *** 

- Poids : *** kg 

- Température de service minimale autorisée : 2 °C 

- Température de service maximale autorisée : 95 °C 

- Pression de service maximale autorisée : Solaire 6 bars / Chauffage 3 bars 

- Performance de transmission échangeur thermique : *** kW 

- Pompe circuit solaire / pompe chargement tampon : 

- Tension nominale : 220V / 50Hz ; 

- Vitesse nominale : *** t/min  /  *** t/min 

- Puissance consommée : *** kW  /  *** kW 

- Consommation électrique maxi : *** A  /  *** A 

- Hauteur manométrique : *** kPa  /  *** kPa 

**Réservoirs tampons** 

- *** ballon(s) de *** litres (volume total : *** litres) en acier disposant d’une tôle de stratification, raccordés en parallèle à l’aide de flexibles de raccordement en acier inoxydable d’une longueur de *** mm (filetage *** "). 

- Chaque ballon comprend tous les branchements nécessaires aux différents modules. 

- Ils possèdent une isolation en mousse souple ou rigide PU de *** à *** mm avec une enveloppe en polystyrène. 

- La pression de service admise est de 3 bars. 

- La température de service admise est de 95 °C.

**Module de production d’ECS instantanée** 

Le système de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] est étudié dans son ensemble afin d’optimiser à tous niveaux le rendement solaire au maximum et de garantir une production d’ECS hygiénique. Dans ce sens, la production d’ECS est de type instantané avec stockage de calories sur le primaire (eau de chauffage).  Le stockage d’eau sanitaire est évité afin d’éviter tous problèmes liés à la légionellose. 

L’échangeur sanitaire est alimenté au primaire par l’eau stockée dans la partie supérieure des réservoirs de stratification. Le circulateur de charge primaire, du module de production d’ECS, à vitesse variable est régulé en fonction du débit de puisage sanitaire. Le débit de puisage est mesuré à l’aide d’un débitmètre à turbine placé sur le départ sanitaire. 

Une vanne trois voies directionnelle permet un retour en stratification vers les tampons en fonction de la température de sortie de l’échangeur. 

La température de sortie sanitaire est maintenue à 55 °C à l’aide d’une vanne trois voies placée sur l’alimentation primaire de l’échangeur, recyclant au besoin le retour primaire de l’échangeur. Une pompe de bouclage sanitaire "à économie d’énergie", interne au module de production d’ECS, est également gérée par ce dernier. 

Le module est électriquement et hydrauliquement pré-assemblé et prêt à l’emploi. 

Composants : 

- Pompe de charge à vitesse variable 

- Pompe de circulation "à économie d’énergie" 

- Vanne de distribution en stratification 

- Clapet anti-retour (côté tampon/côté ECS) 

- Débitmètre optique à turbine (*** – *** l/min) à la sortie d’eau chaude 

- Robinets à boisseau sphérique 

- Echangeur thermique à plaque brasé en cuivre / inox 316 (selon la puissance) 

- Thermostat intégré (côté tampon) 

- Régulateur de température de l’eau chaude 

- Tableau de commande 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

La citerne est posée verticalement. 

Un thermomètre (°C) est placé sur la citerne du boiler. Une garantie ≥ 5 (par défaut) / *** ans est accordée sur l'ensemble. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

en fonction du contenu 

**nature du marché:** 

QF 

[65.23.5 c Sanitaires - production - chauffe-eau solaires - systèmes de conduites & accessoires [[entities/cctb|CCTB]] 01.12](211_65.23.5_chauffe-eau_solaires_cctb_01.12.md)

**DESCRIPTION** 

**Définition / Comprend**

Il s'agit de la fourniture, de la pose et du raccordement du système de conduites (circuit primaire) et des accessoires (colliers de fixation, calorifugeage des conduites, …). 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les tuyaux sont conformes au sous-titre [63.31 Equipements - conduites et accessoires](131_63.31_equipements_-_conduites_et_accessoires_cctb_01.12.md) et aux dispositions suivantes, conformément aux recommandations de la [NIT 212]  : 

- Les conduites sont compatibles avec le fluide utilisé pour le transport de la chaleur et avec les matériaux des différentes composantes de l'installation. 

- Elles sont étanches à l'oxygène. 

- Elles résistent à des températures de – 20 °C (pour toutes les conduites à l'extérieur du bâtiment ou dans les endroits non chauffés) et à la température maximale que le collecteur atteint en cas de stagnation en été, plus particulièrement en ce qui concerne les conduites à proximité immédiate du collecteur (ces températures atteignent brièvement les 120 °C). 

- L'utilisation de tuyaux en acier galvanisé et en matière synthétique pour le chauffage (PEX, PP,…) est interdite. 

- Les conduites à l'extérieur du bâtiment sont les plus courtes possibles. Cela vaut également pour l'ensemble des conduites entre le collecteur et le réservoir. 

- Pour le dimensionnement du diamètre des conduites, il est tenu compte du débit dans le collecteur (voir les prescriptions du fournisseur ou du rapport d'essai), la superficie totale du collecteur et la vitesse d'écoulement maximale de 1 m/sec. 

- Préservation de la chaleur : toutes les conduites qui sont raccordées au-dessus du réservoir sont recourbées vers le bas le plus près possible du réservoir sur une distance ≥ 30 cm afin de prévenir les déperditions de chaleur suite aux courants internes, en particulier pour les citernes avec une spirale CC. 

**Calorifugeage des conduites** 

- Toutes les conduites du collecteur, les conduites d'eau froide sur une longueur ≥ 1 m à partir du raccordement à l'installation, toutes les conduites d'eau chaude (des circuits primaires et secondaires), sont pourvues d'un calorifugeage approprié. 

Le matériau d'isolation est : 

- Résistant aux températures élevées (brièvement ≤ 160 °C pour les conduites du collecteur), 

- Compatible avec le matériau des tuyaux et des raccords, 

- Exempt de CFK. 

Exigences particulières pour le matériau d'isolation posé en milieu extérieur : 

- Résistant aux rayons UV ou avec une protection suffisante, 

- Résistant au gel, imputrescible et non attaquable par les rongeurs et les oiseaux, 

- Etanche ou protégé contre la pluie et le vent 

**Spécifications** 

Epaisseur minimale de l'isolation suivant Ø : 

- ≤ DN 20 : 20 mm, 

- ≥ DN 30 : 30 mm, 

- ≥ DN 40 : 40 mm, 

- ≥ DN 50 : 50 mm 

Déperdition de chaleur maximale : *** W/m°C. 

Remarque 

L'utilisation de polyuréthane, de mousse de néoprène, de mousse de polyéthylène et de polyisocyanurate est interdite en milieu extérieur. 

**EXÉCUTION / MISE EN ŒUVRE**

**Prescriptions générales** 

Les systèmes d'assemblage sont adaptés au système, en prêtant une attention particulière aux conditions d'exposition extérieures (notamment, températures extrêmes, humidité, sollicitation par le vent,…). 

Toutes les conduites sont posées avec une pente suffisante, en fonction du type de chauffe-eau. Il faut tenir compte de la dilatation thermique des conduites. 

Traversées : aucune interruption de l'étanchéité à l'eau et/ou à la vapeur. Calorifugeage des conduites : aucune interruption au droit des traversées. 

**MESURAGE** 

**unité de mesure:** 

fft 

**code de mesurage:** 

Par installation 

**nature du marché:** 

PG 

[65.23.5 d Sanitaires - production - chauffe-eau solaires - circulateurs [[entities/cctb|CCTB]] 01.12](211_65.23.5_chauffe-eau_solaires_cctb_01.12.md)

**DESCRIPTION** 

**Localisation** 

Conformément au schéma hydraulique. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Conformément aux prescriptions du fournisseur du chauffe-eau solaire. La détermination des pertes est calculée en tenant compte de la viscosité du fluide caloporteur. Pour les systèmes à écoulement libre, outre les pertes de charge, la hauteur entre le réservoir de vidange et le point supérieur du collecteur doit également être franchie. Une pompe à deux puissances est fournie qui, une fois le siphonnage réalisé, est automatiquement mise en puissance inférieure. (voir [NIT 212]). 

- Puissance : ≤ 50 (par défaut) / *** W ou 15 (par défaut) / *** W/m² de superficie du collecteur. 

- Caractéristiques de la pompe : selon les prescriptions du fournisseur de l'installation solaire et de la géométrie locale. 

- Résistant aux températures T° ≤ 120 (par défaut) / *** °C. 

**MESURAGE** 

**unité de mesure:** 

fft 

**code de mesurage:** 

Par installation 

**nature du marché:** 

PG 

[65.23.5 e Sanitaires - production - chauffe-eau solaires - systèmes d'expansion [[entities/cctb|CCTB]] 01.12](211_65.23.5_chauffe-eau_solaires_cctb_01.12.md)

**DESCRIPTION** 

**Définition / Comprend**

Il s'agit d'un système d'expansion pour l'absorption de la pression différentielle. Les différences de volume provoquées par les variations de la température de l'eau de circulation sont absorbées dans une citerne fermée équipée d’un vase d'expansion. 

Les travaux comprennent : toutes les fournitures, les travaux et réglages pour l'installation et la mise en service des vases d'expansion et des soupapes de sécurité correspondantes. 

**Localisation** 

Pour les chauffe-eaux solaires sans vidange, selon le schéma hydraulique [NIT 212] 

**MATÉRIAUX** 

**Caractéristiques générales** 

Citerne en acier dont l'intérieur est traité contre la corrosion. La séparation entre l'eau et le coussin d'azote est réalisée à l'aide d'une membrane ou d'un soufflet qui prend la forme de la citerne dans une situation extrême (remplissage complet), sans étirage exagéré. L'exutoire de la soupape de sécurité est relié à un tuyau d'évacuation équipé d'un entonnoir et d'un écoulement visible du même diamètre que le tuyau d'évacuation de la soupape de sécurité. 

Dans le cas de système dit fermé : où circule le liquide caloporteur avec ajout d’antigel, à la sortie de l’entonnoir il est placé un bidon de récupération d’une contenance ≥ 20 litres pour absorber le rejet éventuel de la soupape de sécurité. 

Pour les systèmes dit ouverts : le tuyau d'évacuation et l'entonnoir sont équipés d'un siphon avec une garde d'eau ≥ 15 cm. En outre, lorsque l'eau du collecteur bout, tout le liquide est récupéré, avec une marge de sécurité de 50 %. Compte tenu des températures élevées, l'installation d'un vase tampon est préconisé afin de protéger le système d'expansion. Celui-ci est en tout cas prévu lorsque le volume du liquide dans la conduite de vidange entre le vase d'expansion et l'entrée des collecteurs est inférieur à celui dans le collecteur. Le volume tampon = 20 % du contenu net du circuit primaire. 

- Forme : cylindrique / sphérique 

- Pression d'essai à partir de l'usine : 1,5 x la pression de service supérieure avec un minimum de 5 bars. 

- Dimensionnement : selon la méthode du Service des Applications Physiques et de Contrôle du Ministère des Travaux Public , [[entities/regie-des-batiments|Régie des Bâtiments]] (voir note de calcul SAPC n°17) (par défaut) / ***. 

- Matériau du tuyau d'évacuation et de l'entonnoir : cuivre / PE / PVC / PP 

- Section minimale de la soupape de sécurité : ≥ ½" / *** 

**Prescriptions complémentaires** 

La citerne est remplaçable sans vidanger l'installation (sans robinet d'isolement) 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Le vase d'expansion est installé au point le plus froid de l'installation et du côté aspiration de la pompe. A utiliser en combinaison avec une soupape de sécurité aussi près que possible de la citerne et placée à la même hauteur. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

en fonction du contenu 

**nature du marché:** 

QF

[65.23.5 f Sanitaires - production - chauffe-eau solaires - systèmes de réglage & de protection [[entities/cctb|CCTB]] 01.12](211_65.23.5_chauffe-eau_solaires_cctb_01.12.md)

**DESCRIPTION** 

**Définition / Comprend** 

**1 – Réglage et protection** 

Il s'agit de l'ensemble des robinets d'écoulement et de remplissage, des clapets de sécurité, antiretour, purgeurs, vannes mélangeuses, … nécessaires à un fonctionnement parfait de l'installation. Ils sont livrés par le fabricant du chauffe-eau solaire, en fonction des besoins du système. Y compris les protections nécessaires contre le gel et la surchauffe. 

**2 – Régulation** 

Il s’agit de l’ensemble de la régulation électronique du système. 

Le système de régulation enclenche la pompe dès que le capteur solaire est plus chaud que l’eau du réservoir. Il protège également l’ensemble contre le gel et la surchauffe. 

**MATÉRIAUX** 

**Caractéristiques générales** 

**1 – Réglage et protection** 

Toutes les pièces sont résistantes aux températures élevées et conviennent comme moyen de transport de la chaleur. Résistance à la chaleur T° ≤ 115 °C ou selon les exigences spécifiques de l'application. Toutes les pièces importantes de l'installation sont facilement enlevées pour réparation ou remplacement sans devoir vidanger l'eau de l'installation. [NBN D 30-007] 

Robinets à boisseau sphérique en laiton, bronze ou acier inoxydable moulé à froid avec clé amovible. Raccord dévissable avec pas de vis extérieur pour la fixation d'un flexible avec clé, bouchon et chaînette. 

**Spécifications : DN** 

**Application** 

- A tous les points bas de l'installation, selon les schémas hydrauliques. 

- A prévoir pour un débit équilibré des collecteurs solaires (installations complexes). 

Spécifications : DN *** 

**Application : Selon le schéma hydraulique.** 

Ils ne sont en aucun cas exposés aux températures de stagnation des collecteurs. 

**Spécifications : DN** 

**Application** 

- A tous les points hauts de l'installation, selon le schéma hydraulique (pas sur les chauffeeaux à retour). 

- A utiliser en combinaison avec un manomètre. A régler à la pression de service maximale de la composante la plus faible (3 (par défaut) / *** bars). Pour les systèmes utilisant un antigel, l'évacuation ne se fait pas à l'égout mais dans un réservoir qui a la capacité de contenir toute la quantité de liquide du circuit primaire. 

**Spécifications** 

- Robinets de remplissage & de vidange 

- Robinets de réglage

- Purgeurs 

- Soupapes de sécurité 

- DN *** 

- Boisseau : laiton. 

Application : Dans la partie la plus froide des conduites, selon le schéma hydraulique. 

**Spécifications** 

**Clapets antiretour** 

- Boisseau : laiton 

- DN *** 

Application : 

- En amont du vase d'expansion : selon le schéma hydraulique (pour les systèmes sans retour). 

- Entre le réservoir et le réchauffeur et/ou le début du réseau de conduites d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]], une vanne mélangeuse à trois voies commandée par la température est installée obligatoirement pour limiter la température de l'eau T° ≤ 60 °C en ajoutant de l'eau froide. 

- Vannes mélangeuses : Réglables manuellement et avec bague de blocage de la température. 

**2 – Régulation** 

Dispositif de régulation automatique solaire thermique performant et approprié pour piloter et réguler l’ensemble des besoins individuels et collectifs de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] solaire. Le pilotage du circuit solaire se fait en système low-flow et le chargement des ballons et des réservoirs tampons se fait à vitesse variable en fonction des températures atteintes. 

Le dispositif de régulation comprend au minimum : 

- 3 régulations différentielles 

- 3 systèmes de limitation de température du réservoir 

- 4 différences de température réglables 

- 4 sorties relais, dont 3 sorties de pompe à réglage tachymétrique 

- 3 plages horaires réglables par sortie 

- 8 entrées de sondes (thermo-résistances) 

- 1 entrée pour sonde d’ensoleillement 

- 1 entrée d’impulsions pour débitmètre 

- Port de communication bus V 

- Fonctionnement en parallèle des sorties de relais 

Les fonctions du régulateur sont les suivantes (non exhaustif) : 

- Régulations tachymétriques 

- Fonctions ΔT 

- Fonction de demande (fonction ΔT désactivée) 

- Températures minimales pour source de chaleur 

- Températures maximales pour consommateurs de chaleur 

- Sur-températures pour sources de chaleur 

- Arrêt d’urgence 

- Refroidissement 

- Antigel 

- Protection contre les légionelles

- Réchauffage / circulation 

- Compteur de jours de service pour régulateur 

- Compteur d’heures de service pour relais 

- Calorimètre 

- Enregistrement de l’ensoleillement local 

- Cycles communs avec logique de priorité 

- Fonctionnement en parallèle des sorties de relais 

- Fonction de chargement oscillant 

- Fonction de répartition 

Un module d’alarme complémentaire permet de reporter à distance une signalisation de défaut du système solaire : OUI / NON (par défaut) 

**MESURAGE** 

**unité de mesure:** 

**pc** 

**code de mesurage:** 

selon le bordereau des pièces 

**nature du marché:** 

**QF** 

[65.23.5 g Sanitaires - production - chauffe-eau solaires - contrôles & essais [[entities/cctb|CCTB]] 01.12](211_65.23.5_chauffe-eau_solaires_cctb_01.12.md)

**DESCRIPTION** 

**Définition / Comprend** 

Les dispositifs d'essai (voir [65.23.5 Chauffe-eau solaires](211_65.23.5_chauffe-eau_solaires_cctb_01.12.md)) et la réception définitive sont obligatoirement effectués sur base de la liste d'inspection, telle que reprise à l'annexe 4 de la [NIT 212]. Cette liste sert également pour les contrôles ultérieurs des installations. 

Après les essais, le point de remplissage de chaque installation est scellé, selon les prescriptions du fournisseur, et réceptionné. 

Les contrôles et les essais se font en présence de l'installateur, du fournisseur (pour la disposition d'essai) et de l'auteur de projet. A cet effet, l'installateur averti le maître d’ouvrage, l'auteur de projet et le fournisseur en temps utile. Il met le personnel et les appareils de mesure nécessaires à leur disposition. 

**MATÉRIAUX** 

**Caractéristiques générales** 

**PRODUIT ANTIGEL** 

Dans les systèmes fermés, pour l’eau de remplissage du collecteur du circuit primaire, l'installateur utilise exclusivement des mélanges faits par lui-même ou prêts à l’emploi fabriqués en usine, selon les prescriptions du fournisseur de l'installation. Dans le cas du mélange prêt à l’emploi, il est interdit d'y ajouter de l'eau. Une garantie écrite de 10 ans est donnée sur la qualité constante du mélange. 

**CONTRÔLES PARTICULIERS** 

Chaque installation est testée en état de marche (avant la réception de l'ensemble de l'entreprise). L'entrepreneur averti en temps utile, le maître d’ouvrage, l'auteur de projet et le fournisseur. Chaque installation est mise en service et réglée conformément aux prescriptions du fournisseur. Après la mise en service, l'entrepreneur fait contrôler chaque installation par le fournisseur. Le rapport de contrôle est remis au maître d’ouvrage lors de la réception. 

Pour chaque installation, le circuit du collecteur est contrôlé quant aux fuites, selon les prescriptions du fournisseur. En l'absence de prescriptions à ce sujet, selon une méthode agréée telle que la

norme européenne [NBN EN 12976-1], [NBN EN 12976-2] ou  [NBN EN 12977-1], [NBN EN 129772], [NBN EN 12977-3], [NBN EN 12977-4], [NBN EN 12977-5]. Après l'essai, le point de remplissage de chaque installation est scellé, selon les prescriptions du fournisseur et réceptionné. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Par installation + les dispositifs d'essai par type installation 

**nature du marché:** 

**QF**
