---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.23.6"
ordre_document: 212
titre: "65.23.6 Chauffe eau avec pompes à chaleur CCTB 01.02"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 212 65.23.6 Chauffe eau avec pompes à chaleur CCTB 01.02]
resume_section: |-
  **65.23.6 Chauffe-eau avec pompes à chaleur CCTB 01.02**

  **Description :** Chauffe-eau utilisant des pompes à chaleur pour usage domestique ou industriel, avec diverses capacités (100 à 300 L) et températures maximales de production (55 à 65 °C). Cuve en acier émaillé, pose verticale murale ou stable, avec ou sans échangeur. Réfrigérants écologiques (R513a, R290, R134a). Isolation en PU rigide, classe énergétique A+, compatible panneaux photovoltaïques, équipé ou non d’un écran numérique. Sécurité antigel et anti-légionnelle, garantie cuve 5 ans.

  **Exécution :** Alimentation électrique conforme au RGIE. Prise et rejet d'air en façade, idéalement sur façades opposées. Longueur des conduits selon fabricant.

  **Mesurage :** À la pièce, selon volume, type de pose et accessoires inclus.
  - **65.23.6a Sanitaires - production - chauffe-eau avec pompes à chaleur CCTB 01.12** — `section:65.23.6a`, article, profondeur 6, pages 437-437
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/211-65-23-5-chauffe-eau-solaires-cctb-01-12|65.23.5 Chauffe eau solaires CCTB 01.12]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/213-65-24-equipements-actions-sur-la-pression-cctb-01-11|65.24 Equipements actions sur la pression CCTB 01.11]]"
tags: [document-section, cctb]
sources: [212_65.23.6_chauffe-eau_avec_pompes_à_chaleur_cctb_01.02.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 65.23.6 Chauffe-eau avec pompes à chaleur [[entities/cctb|CCTB]] 01.02

###### 65.23.6 a Sanitaires - production - chauffe-eau avec pompes à chaleur [[entities/cctb|CCTB]] 01.12 DESCRIPTION 

**Définition / Comprend** 

(voir l'élément [63.26 Production à partir de pompes à chaleur (PAC) - équipements](114_63.26_production_à_partir_de_pompes_à_chaleur_pac_-_équipements_cctb_01.13.md)) 

**MATÉRIAUX** 

**Caractéristiques générales** 

**Spécifications :** 

- Capacité : 100 / 150 / 200 / 260 / 270 / 300 / *** l 

- Usage : domestique / domestique et industriel 

- Température maximum de production d'eau chaude par la pompe à chaleur : 55 / 65 / *** °C 

- Matériau de la cuve : Acier émaillé / *** 

- Type de pose : Verticale murale /stable 

- Nombre d'échangeur : Sans échangeur / Avec échangeur / *** 

- Réfrigérant : écologique R 513a / R 290 / R134a / *** 

- Protection cathodique par anode : magnésium / *** 

- Jusqu’à 75 % de consommation d’énergie en moins 

- Résistance thermoplongée : 1,5 kW-230V / / 1200 W / *** 

- Opération silencieuse : 50 / *** dB 

- Isolation : en PU rigide / ***, épaisseur : 45 / 50 / *** mm 

- COP ECS Selon EN16147 2017 : 3,4 / *** 

- Classe énergétique : A+ / *** 

- Compatibilité avec installation panneaux voltaïques : oui / non 

- Equipé d'un écran numérique : oui / non 

- Habillage : en PVC avec une couche d'isolation de 5 mm en polyéthylène (PE) / *** 

- Sécurité antigel et anti-légionnelle 

- Garantie sur la cuve : 5 / *** ans 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Alimentation électrique : conforme au [[concepts/rgie|RGIE]] et voir 71.24.7k Equipements particuliers - raccordement avec la pompe à chaleur 

Prise d'air et rejet d'air : extérieur en façade (par défaut) / prise d'air intérieure et rejet extérieur en façade / *** 

Favoriser le positionnement de la prise et du rejet d'air sur des façades opposées.

Longueur maximum des conduits d'air : suivant prescriptions du fabricant. 

**MESURAGE** 

**unité de mesure:** 

Pc 

**code de mesurage:** 

A la pièce et à distinguer suivant le volume, type de pose et y compris tous les accessoires, gaines de ventilation et équipements. 

**nature du marché:** 

**QF**
