---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.24.1"
ordre_document: 214
titre: "65.24.1 Augmentations de pression CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 214 65.24.1 Augmentations de pression CCTB 01.11]
resume_section: |-
  **65.24.1 Augmentations de pression CCTB 01.11**

  Appareils et équipements pour garantir une pression ≥ 1 bar au point de puisage, avec une pression d'entrée entre 3 et 5 bars pour maisons unifamiliales ou appartements.

  **65.24.1 a** : Groupe de surpression avec raccordement direct, interdit en aval du compteur d'eau public sans bâche de disconnexion.

  **65.24.1 b** : Groupe de surpression via bâche de disconnexion, avec distribution automatique et réservoir de stockage. Utilisé pour l'eau potable, sanitaire, de refroidissement ou d'incendie, sans substances abrasives ou fibreuses.

  **Matériaux et caractéristiques techniques** :
  - Pompe multicellulaire en acier inoxydable, réservoirs résistants à la corrosion, composants conformes aux normes alimentaires.
  - Pression de service max. : 16 bars, débit ≥ 3000 l/h, température fluide max. : 50 °C (70 °C en option).
  - Alimentation électrique triphasée, protection contre le manque d'eau, régulateur intégré.

  **Exécution** : Installation complète prête à raccorder, montée sur bâti, avec tuyauterie, robinetterie, coffret de commande et protections.

  **Normes** : Conformité aux normes DIN 1988-600 et NBN EN 806 (1 à 5).

  **Mesurage** : Unité : pièce (pc), nature du marché : QF.
  - **65.24.1a Sanitaires - production - augmentation de pression - groupe de surpression - raccordement direct CCTB 01.10** — `section:65.24.1a`, article, profondeur 6, pages 438-438
  - **65.24.1b Sanitaires - production - augmentation de pression - groupe de surpression via bâche de disconnexion CCTB 01.11** — `section:65.24.1b`, article, profondeur 6, pages 438-439
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/213-65-24-equipements-actions-sur-la-pression-cctb-01-11|65.24 Equipements actions sur la pression CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/215-65-24-2-diminutions-de-pression-cctb-01-11|65.24.2 Diminutions de pression CCTB 01.11]]"
tags: [document-section, cctb]
sources: [214_65.24.1_augmentations_de_pression_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 65.24.1 Augmentations de pression [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de tous les appareils et équipements nécessaires, dans les [[concepts/installations-sanitaires|Installations Sanitaires]], à l’obtention d’une pression ≥ 1 bar à l’entrée du point de puisage pour une pression comprise entre 3 et 5 bars à l’entrée d’une maison unifamiliale ou d’un appartement. 

###### 65.24.1 a Sanitaires - production - augmentation de pression - groupe de surpression - raccordement direct [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de tous les appareils et équipements nécessaires, dans les [[concepts/installations-sanitaires|Installations Sanitaires]], à l’obtention d’une pression de minimum de 1 bar à l’entrée du point de puisage pour une pression comprise entre 3 et 5 bars à l’entrée d’une maison unifamiliale ou d’un appartement. 

L’aspiration à l’aval du compteur d’eau venant du réseau public étant interdit, ces travaux ne sont  exécutés que via une bâche de disconnexion. 

**MESURAGE** 

**unité de mesure:** 

**pc** 

**nature du marché:** 

**QF** 

###### 65.24.1 b Sanitaires - production - augmentation de pression - groupe de surpression via bâche de disconnexion [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION**

**Définition / Comprend** 

Il s’agit de tous les appareils et équipements nécessaires à l’augmentation de pression dans les [[concepts/installations-sanitaires|Installations Sanitaires]] pour obtenir un débit ≥ 4 l/min par point de puisage et une pression comprise entre 3 et 5 bars à l’entrée d’une maison unifamiliale ou d’un appartement. 

Distribution d'eau entièrement automatique avec réservoir de stockage pour le raccordement indirect au réseau d'eau public. 

Pompage d'eau potable et d'eau sanitaire, d'eau de refroidissement, d'eau d'incendie ou d'autres eaux d'usage qui n'attaquent pas chimiquement ni mécaniquement les matériaux utilisés et qui ne contiennent pas de substances abrasives ni fibreuses. 

Les travaux comprennent : la fourniture, la pose, le raccordement et la mise en service de l’appareil ainsi que des ses accessoires. 

**MATÉRIAUX** 

**Caractéristiques générales** 

**Equipement/fonctionnement** 

- 1 pompe multicellulaire en acier inoxydable à moteur ventilé 

- Nombre max. d'étages : 10 (par défaut) / *** 

- Réservoir de stockage en PE, aération atmosphérique (120 l) 

- Composants en contact avec le fluide résistant à la corrosion 

- Vanne d'arrêt, côté refoulement 

- Clapet anti-retour, côté refoulement 

- Réservoir d'entrée avec soupape à flotteur et contacteur à flotteur 

- Réservoir sous pression à membrane 8 l, PN16, côté refoulement 

- Protection contre le manque d'eau 

**Matériaux** 

- Roues et chambres à étages en acier inoxydable AISI 304 / AISI 316 / AISI 316L 

- Corps de pompe en acier inoxydable AISI 304 / AISI 316 / AISI 316L 

- Roue en acier inoxydable AISI 304 / AISI 316 / AISI 316L 

- Joint EPDM / FKM (Viton) 

- Couvercle de corps en acier inoxydable AISI 304 / AISI 316 / AISI 316L 

- Partie inférieure du corps en acier inoxydable AISI 304 / AISI 316 / AISI 316L 

- Garniture mécanique : carbone B / carbure de tungstène, SiC / carbone 

- Chemise de pression en acier inoxydable AISI 304 / AISI 316 / AISI 316L 

- Palier en carbure de tungstène 

- Pompe de base 

- Tubage en acier inoxydable AISI 316L 

**Caractéristiques techniques** 

- Alimentation réseau triphasée 3~230/400 V ± 10 %, 50 Hz (autres exécutions disponibles sur demande) 

- Température max. du fluide 50 °C (70 °C en option) 

- Température ambiante ≤ 40 °C 

- Pression de service : 16 bars 

- Pression d'alimentation : 6 bars 

- Etages de pression de commutation 6 / 10 / 16 bars 

- Diamètres nominaux de raccordement côté pression de sortie R 1¼” 

- Diamètres nominaux de raccordement côté alimentation R 1¼” 

- Vitesse nominale : *** tr/min 

- Classe de protection : IP 41 / IP X4 

- Puissance : 650 / 850 / 1200  w

- Puissance de connexion P2 max. pour max. 10 A = 4 kW (avec partie puissance électromécanique connectée en aval > 4 kW) 

   - Protection par fusible coté réseau AC 3 selon la puissance du moteur et les directives EVU 

   - Fluides véhiculés admissibles : 

- Eau pure sans particules solides 

- Eau de refroidissement, [[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] et eaux pluviales 

- Eau potable 

- Eau d'extinction d'incendie 

   - Remarque sur les fluides : Fluides admissibles : eaux qui n'attaquent pas les matériaux employés (attaque chimique ou mécanique) et ne contiennent aucune substance abrasive ou à fibres longues. 

   - La pompe est équipée d'un système de protection du moteur. Tous les matériaux devront être résistants à la corrosion. La pompe a un débit ≥ 3000 / 4500 / 5000 / 8.000 litres / heure et de H max ≥ 40 / 100 m. 

   - L'alimentation électrique est prévue au tome 7 basse tension. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

- Installation de distribution d'eau prête à être raccordée, montée sur un bâti de base PE, tuyauterie complète comprenant toutes les robinetteries et vannes d'arrêt nécessaires y compris la vanne d'arrêt côté alimentation, kit de pilotage par pressostat, pompe multicellulaire en acier inoxydable à moteur ventilé et coffret de commande monté et câblé ainsi que prêt à être branché. 

- Electronique de déclenchement pour la protection contre le manque d'eau incorporée dans l'appareil de commande. 

- Réservoir sous pression à membrane : 8 l/PN 16 logé sur le côté pression de sortie, avec une membrane en caoutchouc butyle, apte au contact alimentaire, équipé d'un robinet d'isolement permettant des contrôles et des inspections avec vidange et robinetterie de débit. 

- Appareil de commande : l'installation est équipée, en série, d'un régulateur. 

**CONTRÔLES PARTICULIERS** 

Spécifications techniques bureaux d'études : Pression d'alimentation 

Lors du dimensionnement de l'installation, tenir compte de la pression d'alimentation max. (voir les caractéristiques techniques). La pression d'alimentation max. se calcule en soustrayant la hauteur manométrique max. de la pompe de la pression de service max. de l'installation avec Q = 0. 

Uniquement pour les installations anti-incendie. 

Exécution selon la norme [DIN 1988-600] ou [NBN EN 806-1], [NBN EN 806-2], [NBN EN 806-3], [NBN EN 806-4] et [NBN EN 806-5]. 

Pour l'utilisation et le fonctionnement du groupe de surpression, il convient généralement de respecter les prescriptions de la norme [DIN 1988-600]  ou [NBN EN 806-1], [NBN EN 806-2], [NBN EN 806-3], [NBN EN 806-4] et [NBN EN 806-5]. 

**MESURAGE** 

**unité de mesure:** 

pc 

- nature du marché: 

QF
