---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.24.2"
ordre_document: 215
titre: "65.24.2 Diminutions de pression CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 215 65.24.2 Diminutions de pression CCTB 01.11]
resume_section: |-
  **65.24.2 Diminutions de pression CCTB 01.11**

  **Description :** Régulateur de pression à vanne à clapet équilibré fonctionnant par comparaison des forces (membrane vs ressort). La pression aval reste stable malgré les fluctuations de la pression amont.

  **Travaux inclus :** Fourniture, installation et mise en service du régulateur et accessoires.

  **Matériaux :**
  - Molette de réglage avec lecture immédiate.
  - Niveau sonore conforme (taille ≤ 1 ¼").
  - Ressort protégé contre l’eau.
  - Tamis fin intégré, pot de décantation transparent.
  - Corps en laiton haute résistance, prises pour manomètres.
  - Garnitures et membranes en matériaux résistants à la corrosion.
  - Pression amont max. : 16 bars ; pression aval réglable : 1,5-6 bars.
  - Maintenance sans démontage.
  - Classe de pression : PN 16/25/40.
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/214-65-24-1-augmentations-de-pression-cctb-01-11|65.24.1 Augmentations de pression CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/216-65-3-sanitaire-distribution-et-evacuation-cctb-01-11|65.3 Sanitaire distribution et évacuation CCTB 01.11]]"
tags: [document-section, cctb]
sources: [215_65.24.2_diminutions_de_pression_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 65.24.2 Diminutions de pression [[entities/cctb|CCTB]] 01.11

**DESCRIPTION**

**Définition / Comprend** 

Régulateur de pression avec vanne à siège à clapet équilibré. 

Les régulateurs de pression équilibrés par un ressort fonctionnent selon le principe de comparaison des forces. 

Fonctionnement : 

- A la résistance d’une membrane s’oppose la force d’un ressort de réglage. 

- A la suite d’un soutirage, l’équilibre est rompu, la pression aval chute, et donc aussi la force qui s’exerce sous la membrane. 

- La force du ressort devient alors prépondérante et la vanne a tendance à s’ouvrir. La pression de sortie tend ainsi à nouveau à augmenter jusqu’à atteindre un nouvel équilibre. 

- La pression amont est sans influence, que la vanne tende à s’ouvrir ou à se fermer. Les fluctuations de la pression amont sont donc sans influence sur la pression aval. 

Les travaux comprennent : la fourniture, l'installation et la mise en service de l'appareil et de tous les accessoires. 

**Remarques importantes** 

Localisation : en aval du compteur d’eau ou de la pompe de puisage et du clapet anti-retour. 

**MATÉRIAUX** 

Caractéristiques générales : 

Le système comprend : 

- Molette de réglage avec lecture immédiate de la pression aval réglée 

- Niveau sonore conforme jusqu’à la taille 1 ¼" **,** sans restriction, aux spécifications du groupe 1 

- Ressort de réglage protégé contre tout contact avec l’eau 

- Tamis fin incorporé 

- Garniture de soupape interchangeable, en matière synthétique résistante à la corrosion 

- Pot de décantation en matière synthétique transparente, ce qui permet de vérifier l’encrassement du filtre 

- Convertible en station d’eau domestique 

- Possibilité de montage ultérieur d’un clapet anti-retour amont 

- Les variations de pression amont n'ont pas d'incidence sur la pression aval 

- Pression en amont : 16 bars maximum 

- Pression en aval : réglable de 1,5 à 6 bars 

- Maintenance sans démontage de la tuyauterie 

- Corps en laiton haute résistance avec 2 prises pour manomètres 

- Manomètre de contrôle en option 

- Raccords en laiton 

- Tamis fin en acier inoxydable 

- Garniture de soupape en matière synthétique et pot de décantation en matériau synthétique transparent antichoc ou en laiton 

- Membrane en NBR renforcé 

- Joints en NBR (par défaut) / EPDM 

- Ressort en acier 

- Classe de pression : PN 16 / 25 / 40
