---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.31.1"
ordre_document: 218
titre: "65.31.1 Conduites d'évacuation et accessoires CCTB 01.12"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 218 65.31.1 Conduites d'évacuation et accessoires CCTB 01.12]
resume_section: |-
  ### 65.31.1 Conduites d'évacuation et accessoires

  #### **Description générale**
  - Concerne les conduites d'évacuation des eaux usées ménagères et pluviales à l'intérieur des bâtiments, incluant études, percements, fourniture, pose, raccordements, essais d'étanchéité et plans as-built.
  - Les conduites de ventilation et les pénétrations de toiture peuvent être incluses.
  - Les réseaux extérieurs et finitions des gaines sont traités séparément.

  #### **Matériaux**
  - Conduites en PVC-U, PVC-C, PE, PP conformes aux normes NBN (ex. NBN EN 1329-1, 1566-1, 1519-1, 1451-1).
  - Résistance aux températures, produits chimiques, UV et dilatations thermiques.
  - Accessoires (coudes, raccords, manchons) de même origine et qualité que les tuyaux.

  #### **Exécution**
  - Études réalisées par le maître d'œuvre ou l'entrepreneur, avec validation préalable.
  - Pose selon plans, normes (NIT 265) et prescriptions du fabricant.
  - Pentes minimales : 1 % (0,5 % avec ventilation terminale).
  - Techniques de pose : encastrée (avec enduit) ou apparente (fixation par colliers).
  - Assemblages étanches, sans raccords dans les traversées de murs.
  - Gestion des dilatations avec manchons spéciaux.

  #### **Contrôles**
  - Essais d'étanchéité et rinçage avant mise en service.
  - Remplacement des éléments endommagés.

  #### **Spécificités par matériau**
  - **PVC-C** : Résistance jusqu'à 95 °C, assemblages par collage ou bagues d'étanchéité.
  - **PE** : Résistance jusqu'à 95 °C (HDPE) ou 65 °C (MDPE), assemblages par soudure ou manchons électriques.
  - **PP** : Utilisé pour siphons (ex. machines à laver), avec raccords étanches et coupe-odeur.

  #### **Protection incendie**
  - Matériaux et techniques garantissant la résistance au feu des parois traversées (réf. section 66.33.1).

  #### **Mesurage**
  - Unité : m ou pièce, selon le type de conduite.
  - Diamètres nominaux : DN 32 à DN 315 mm, selon plans et métré.

  #### **Références normatives**
  - NBN EN 12056, NBN EN 476, NIT 265, NIT 254, etc.
  - **65.31.1a Sanitaires - distribution et évacuation - conduites d'évacuation et accessoires - matière synthétique / PVC CCTB 01.12** — `section:65.31.1a`, article, profondeur 6, pages 450-451
  - **65.31.1b Sanitaires - distribution et évacuation - conduites d'évacuation et accessoires - matière synthétique / PE CCTB 01.11** — `section:65.31.1b`, article, profondeur 6, pages 452-454
  - **65.31.1c Sanitaires - distribution et évacuation - conduites d'évacuation et accessoires - matière synthétique / PP (siphons) CCTB 01.12** — `section:65.31.1c`, article, profondeur 6, pages 455-455
  - **65.31.1d Sanitaires - distribution et évacuation - conduites d'évacuation et accessoires - protections incendie CCTB 01.10** — `section:65.31.1d`, article, profondeur 6, pages 456-456
  - **65.31.1e Sanitaires - distribution et évacuation - conduites d'évacuation et accessoires - matière métallique / fonte CCTB 01.12** — `section:65.31.1e`, article, profondeur 6, pages 456-456
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/217-65-31-equipements-canalisations-et-accessoires-cctb-01-13|65.31 Equipements canalisations et accessoires CCTB 01.13]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/219-65-31-2-tuyaux-de-ventilation-cctb-01-11|65.31.2 Tuyaux de ventilation CCTB 01.11]]"
tags: [document-section, cctb]
sources: [218_65.31.1_conduites_dévacuation_et_accessoires_cctb_01.12.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 65.31.1 Conduites d'évacuation et accessoires [[entities/cctb|CCTB]] 01.12

**DESCRIPTION** 

**Définition / Comprend**

Cette rubrique comprend toutes les conduites, situées à l'intérieur du bâtiment et destinées à l'évacuation des eaux usées ménagères (le cas échéant, aussi des eaux pluviales). Conformément aux dispositions générales et/ou spécifiques du cahier spécial des charges, les prix unitaires inclus dans ce poste comprennent toujours, soit selon leur ventilation dans le métré récapitulatif, soit dans leur totalité : 

- Eventuellement les études nécessaires, dans la mesure où elles ne sont pas reprises dans le dossier d'adjudication ; 

- Les saignées, entailles et percements dans les murs et sols nécessaires en vue de l'exécution des travaux précités, ainsi que toutes les retouches qui s'imposent par après ; 

- La fourniture et la pose de toutes les conduites d'évacuation, y compris les coudes et accessoires et les moyens de fixation ; 

- Le raccordement au réseau d'égout au niveau des fondations ; 

- Le contrôle et les essais d'étanchéité prescrits ; 

- Les plans as-built du réseau d'évacuation réalisé. 

**Remarque** 

Les conduites de ventilation nécessaires ainsi que les pénétrations de toiture sont éventuellement comprises dans le poste des conduites d'évacuation. 

Le réseau d'égout au niveau des fondations ainsi que les descentes d'eau de pluie situées à l'extérieur du bâtiment sont toujours considérés comme des postes séparés (voir respectivement les sections 17 Autres éléments enterrés et 33 Récoltes et évacuations des eaux de toiture). 

La finition des gaines et trappes de visite constitue un poste séparé, compris dans la section 51 Parois légères et finitions des murs intérieurs. 

**MATÉRIAUX** 

Les conduites d'évacuation répondent aux dispositions de la [NIT 265]. Dans la mesure où elles ne sont pas modifiées par le présent cahier des charges et le cahier spécial des charges, ces dispositions sont entièrement d'application. 

Tous les tuyaux livrés sont pourvus d'une marque d'usine. L'impression mentionne : le label de qualité, le nom du fabricant, la date de production, le type de matériau, la température d'utilisation maximale, le diamètre nominal, l'épaisseur des parois et pour les coudes l'angle de courbure. Les tuyaux et accessoires conviennent pour l'évacuation des eaux de pluie et ménagères, conformément aux températures d'utilisation prévues. Ils sont de composition chimique neutre et résistants aux produits de nettoyage et solvants tels que l'essence, le white-spirit, benzol, tétrachlorure de carbone, acétone, alcool méthylique, … Toutes les conduites posées en apparent sont en outre résistantes aux rayons UV. 

Les Ø extérieurs nominaux  (DN) correspondent toujours aux formats indiqués sur les plans, dans le cahier spécial des charges et/ou le métré récapitulatif. Les sections des tuyaux sont parfaitement rondes. 

L'épaisseur minimale des parois, selon le Ø et la nature du matériau, sont respectivement de : 

|PVC-U|||PVC-C||PE|||PP||
|---|---|---|---|---|---|---|---|---|---|
|[NBN EN|1329-1] (1)||[NBN EN<br>1](2)|1566-|[NBN EN|1519-1]||[NBN EN|1451-1]|
|DN|emin<br>(domain<br>e<br>d’applica<br>tion B)<br>(mm)|emin<br>(domain<br>e<br>d’applica<br>tion UD)<br>(mm)|DN|emin<br>(domain<br>e<br>d’applica<br>tion B)<br>(mm)|DN|emin<br>(domain<br>e<br>d’applica<br>tion B)<br>(mm)|emin<br>(domain<br>e<br>d’applica<br>tion BD)<br>(mm)|DN|emin<br>(domain<br>e<br>d’applica<br>tion B +<br>BD)<br>(mm)|
|32|3,0||32|1 ,8|32|3,0|/|32|3,0|
|40|||40||40|||40||
|50|||50||50|||50||

||||||56|||||
|---|---|---|---|---|---|---|---|---|---|
||||||63|||||
|75|||75||75|||75||
|90|||90||90||3,5|90||
|110|3,2|3,2|110|2,2|110|3,4|4,2|110|3,4|
|125||3,2|125|2,5|125|3,9|4,8|125|3,9|
|160||4,0|160|3,2|160|4,9|6,2|160|4,9|
|200|3,9|4,9|||200|6,2|7,7|200|6,2|
|250|4,9|6,2|||250|7,7|9,6|250|7,7|
|315|6,2|7,7|||315|9,7|12,1|315|9,7|



(1)    : La norme [NBN EN 1329-1] spécifie également des tuyaux dans le domaine d’application BD mais ceux-ci ne sont pas employés en Belgique. 

(2)    : Seuls les tuyaux de la série S25 de la norme [NBN EN 1566-1] sont autorisés (domaine d’application = B) 

Domaine d’application B : Le tuyau n’est pas enterré et utilisé à l’intérieur : coulé dans la chape, fixé par des colliers à un plafond ou à un mur, descente dans une gaine, placé dans un vide sanitaire, fixé à la façade (évacuation des eaux pluviales). 

Domaine d’application BD : Le tuyau est enterré sous le bâtiment et se trouve donc sous la dalle de fondation. Cette zone se prolonge d'une distance ≤ 1 m à l’extérieur du bâtiment. Domaine d’application UD : Le tuyau est enterré et se trouve sous le bâtiment (jusqu’à 1 m endehors du bâtiment) ou à plus d’1 m du bâtiment. Il y a donc un chevauchement avec la zone BD pour l’application ‘sous le bâtiment’. 

Tous les accessoires tels que pièces en T et Y, coudes, assemblages, etc. sont de la même provenance et présentent la même épaisseur de paroi que les tuyaux. Pour Ø ≥ 160 mm, ils sont coulés d'un seul tenant. La gamme des tuyaux prévoit également les pièces spéciales telles que les manchons de dilatation, les assemblages vissés, les regards d'inspection avec bouchon vissé. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Étude – Projet** 

**(soit par défaut)** : L'étude est fournie par l'auteur de projet / le bureau d'étude qui établit le schéma d'égouttage (en mentionnant la nature des eaux usées, le diamètre des conduites), en conformité avec les directives en vigueur émises par les services responsables du réseau d'évacuation public. L'entrepreneur s'informe auprès de ce service quant aux réglementations en vigueur et averti l’auteur de projet par lettre recommandée s'il constate des contradictions. 

**(soit)** : L'étude est fournie par l'entrepreneur et soumise à l'approbation de l'auteur de projet, compte tenu d'un système d'évacuationsans ventilation / avec ventilation primaire / avec ventilation primaire et secondaire / avec ventilation primaire et secondaire et branchement d'anti-siphonnage. Si nécessaire, une étude du système d'évacuation est commandée auprès du fabricant. Avant le début de l'exécution, un plan d'exécution détaillé est remis à l'auteur de projet à sa demande, mentionnant les points de fixation, les éléments d'inspection, les manchons de dilatation, les coudes, etc. Ces plans sont remis en trois exemplaires. 

**Trace des conduites - Dimensionnement** 

- Le dimensionnement, le tracé et les pentes des conduites d'évacuations gravitaires répondent à la [NIT 265, Installations pour l'évacuation des eaux usées dans les bâtiments (révision de la NIT 200)]. 

- Les conduites d'évacuation sont également posées selon les indications sur les plans et dans le cahier spécial des charges, selon les prescriptions du fabricant et les documents de référence précités.

- Les tracés sont aussi rectilignes que possible et sont exécutés en tuyaux droits d'un seul tenant. les tuyaux sont posés hors gel. 

- Les tuyaux sont posés avec une pente ≥ 1 cm / m (1 %). Dans le cas où une pente inférieure est nécessaire, sans descendre sous les 0,5 cm / m (0,5 %), il est prévu une ventilation terminale. Dans tous les cas la pente ≤ 5 cm / m (ou 5 %). La pose des tuyaux à manchons fixes ou amovibles commence en aval, l'embout femelle étant orienté en amont. 

**Mode de pose** 

En fonction du mode de pose des tuyaux, les techniques suivantes sont d'application : 

pose encastrée (par défaut) / pose en apparent 

**(soit par défaut)** :** 

pose encastrée (encastrement dans le mur) 

- petites distances (raccordement des appareils) : enduit ép. ≥ 1cm ; 

- grandes distances (< 1,5 m) : enduit ép. ≥ 1,5 cm ; 

- grandes distances (> 1,5 m) : enduit ép. ≥ 1,5 cm + fixation du tuyau dans le mur. 

**(soit)** :** 

pose en apparent - pose libre : cette technique est utilisée pour la fixation des tuyaux à la maçonnerie apparente, dans les gaines, au-dessus des faux plafonds, … (tous les tuyaux posés en apparent sont de la même couleur). 

**Assemblages

- Raccords

- Regards de visite** 

- Les techniques d'assemblage mises en œuvre correspondent aux prescriptions du fabricant qui donnera toutes les garanties pour un système entièrement et durablement étanche. 

- Aucun assemblage ou raccord ne sont effectués dans la traversée d'un mur. 

- Avant l'assemblage des tuyaux, les manchons et les embouts femelles sont dégraissés et débarrassés de toutes souillures et matières étrangères tels que bouchons, ébarbures, … 

- Pour les coudes et branchement, des accessoires préfabriqués coulés en une seule pièce sont utilisés. 

- Pour la transition entre deux matériaux différents (PVC / PE / …), des pièces de réduction appropriées sont utilisées. 

- Les tuyaux ne sont pas pliés. Chaque changement de direction se fait au moyen d'un coude ou d'un raccord spécial, sous un angle ≤ 45°. 

- Le raccordement vertical aux conduites horizontales ou aux collecteurs se fait toujours au moyen de pièces en Y à 45°. Les raccordements horizontaux aux colonnes verticales se font au moyen de pièces en Y à 45° ou de pièces en T à 90° (88,5°) (lorsqu'il n'est pas prévu de ventilation secondaire). 

- Les éléments de visite ou de nettoyage nécessaires sont prévus, selon les indications sur le plan. Ils permettent d'inspecter complètement la conduite d'évacuation, de la déboucher et/ou de la nettoyer. Ils sont placés à des endroits accessibles et ne forment pas d'obstruction dans les conduites. 

- Ces éléments d'inspection sont au moins prévus aux emplacements suivants : 

- conduites verticales : par 3 étages et/ou au raccordement à une conduite horizontale 

- conduites horizontales : au moins tous les 12 m. 

**Manchons de dilatation** 

Lors de la détermination du tracé et de la pose des conduites, il ne faut pas omettre de tenir compte de la dilatation des tuyaux suite aux variations de température. Les coefficients de dilatation s'élèvent respectivement à 0,02 mm/m .°C pour les tuyaux en PE et 0,075 mm/m .°C pour les tuyaux en PVC. 

1. Entre deux points fixes, et au moins tous les 6 m pour les tuyaux en PE et tous les 3 m pour les tuyaux en PVC, des manchons de dilatation spéciaux sont prévus afin d'absorber les

- changements de longueur des tuyaux. Pour les tuyaux de chute, ils sont placés à chaque étage et aussi près que possible du sol. 

2. Les manchons de dilatation sont livrés par le fournisseur des conduites et placés selon ses instructions. Ils sont conçus comme un manchon long, composé d'une longue partie mâle, pourvue d'un joint en caoutchouc néoprène (résistant aux acides et au vieillissement), qui garantit, malgré les mouvements du tuyau, une étanchéité parfaite. La profondeur d'enfoncement du tuyau est réglée au moment de la pose. Sur le manchon figure une indication permettant de lire la profondeur d'enfoncement en fonction de la température au moment de la pose. Le manchon long est fixé avec un collier fixe (ou point fixe). 

L’entrepreneur veille particulièrement aux différences de dilatation entre des matériaux comme le PVC/PE et le PVC/PP pour la réalisation des branchements horizontaux et verticaux. 

**Traversées - Saignées** 

Les saignées dans les murs maçonnés sont fraisées et sont de section appropriée. Après la pose et la protection des conduites d'évacuation, les saignées sont rebouchées au mortier de sable et de ciment. Les percements au travers des dalles de sol sont soigneusement forés ou décapés et rebouchés au mortier de sable et de ciment après la pose du tuyau. 

Toutes les conduites qui traversent un élément de construction (plancher ou mur) et qui répondent à une exigence de résistance au feu sont posées de façon à ne pas altérer la résistance au feu de cet élément de construction traversé : voir section [66 Lutte contre l'incendie (LCI)](256_66_lutte_contre_lincendie_lci_cctb_01.12.md) 

**Fixation - Colliers** 

Les tuyaux posés en apparent et/ou dans les gaines sont placés de manière telle à assurer leur libre dilatation et à éviter qu'ils ne fléchissent. 

Le mode de fixation répond aux prescriptions du fabricant et/ou aux dispositions suivantes : 

- Les conduites sont fixées à l'aide de colliers coulissants ou de colliers fixes qui guident la dilatation et le retrait des tuyaux dans la bonne direction. Les colliers ne compriment pas les tuyaux. 

- Les colliers coulissants permettent aux tuyaux d'y glisser facilement. Les supports coulissants seront fabriqués en polyéthylène ou en métal inoxydable et présentent une largeur ≥ 20 à 30 mm. Entre les colliers et les tuyaux, une bande souple en PVC ou caoutchouc synthétique est posée (sans plastifiants). 

- Les colliers fixes sont réalisés de différentes manières : 

- **(soit)** en prévoyant deux demi coquilles entre les colliers et le tuyau, qui sont immobilisées à mesure que les colliers sont serrés, sans que les tuyaux ne soient étranglés; 

**(soit)** en utilisant un système de montage (entre deux manchons, entre deux soudures, etc.). Les tuyaux verticaux sont équipés d'au moins un collier fixe par hauteur d'étage. 

- Afin de prévenir la courbure des conduites verticales et/ou le fléchissement des conduites horizontales, des colliers de glissage sont posés en suffisance entre deux points fixes. Au droit des changements de direction et à une distance ≤ 30 cm de part et d'autre de chaque assemblage, un collier est prévu. Tous les colliers sont fixés aux murs et/ou aux plafonds à l'aide d'une broche à vis, d'un boulon ou d'une tige filetée et d'une cheville. Les écrous sont en acier inoxydable. 

- En fonction de la nature et du diamètre des tuyaux, la distance entre les colliers est respectivement de (sauf si les directives du fabricant imposent autres distances) : 

|Matériau|Espacement

- Conduites<br>horizontales|Espacement

- Conduites<br>verticales|
|---|---|---|
|PVC|10 x DN Ø ou ≤ 125 cm|20 x DN Ø ou ≤ 150 cm|
|PE|10 x DN Ø ou ≤ 200 cm|15 x DN Ø ou ≥ 2 / étage|

1. Les conduites horizontales suspendues au plafond sont posées le plus haut possible. Le mode de fixation est suffisamment solide pour supporter le poids des conduites remplies. Les conduites sont fixées à l'aide de colliers fixes et/ou de coquilles de support qui immobilisent totalement les conduites. 

**Pièces de raccord** 

L'entrepreneur prévoit tous les raccordements nécessaires entre les conduites d'évacuation et les appareils sanitaires, les égouts enterrés, les puits et séparateurs. 

1. La disposition exacte des bouches de raccordement pour les appareils sanitaires correspond aux dispositions du sous-titre [65.32 Equipements - appareils et accessoires](223_65.32_equipements_-_appareils_et_accessoires_cctb_01.12.md) ou se fait après concertation avec l’auteur de projet. 

2. Après la pose des conduites d'évacuation, aux endroits nécessaires, les raccordements sont provisoirement obturés à l'aide d'un bouchon et protégés contre toute dégradation ou encrassement. 

3. Tous les raccordements aux appareils sanitaires sont démontables. A cet effet, un raccord fileté ou un manchon à emboîter est utilisé dans lequel s'insère un joint à lèvre en caoutchouc néoprène, adapté au diamètre du coupe-air à raccorder. 

4. Les raccords filetés en PE pour les 40 ≤ Ø ≤ 110 mm se composent de : 

- un élément fileté (fil rond); 

- un écrou en PP; 

- une bague de pression de section triangulaire ; 

- une bague d'étanchéité en caoutchouc néoprène, résistant au vieillissement ; 

- pour les éléments et les tuyaux rectilignes ≥ 2 m, ajouter une douille à bride. 

Le raccordement à l'égout enterré, tel qu'il pénètre dans le bâtiment, se compose d'un tuyau en PVC ou PE qui se termine dans l'épaisseur de la dalle en béton par un manchon et un joint à lèvre en caoutchouc (voir également 17.1 Canalisations d'égout). L'entrepreneur des [[concepts/installations-sanitaires|Installations Sanitaires]] y raccorde les conduites intérieures à l'aide d'une pièce de réduction appropriée afin de réaliser un raccord étanche à l'air et aux odeurs. 

Le raccordement aux puits se fait à l'aide d'une pièce à bride munie de bagues d'étanchéité. 

Avant la réception provisoire, l'entrepreneur remet au maître de l'ouvrage, les plans as-built, sur plan en 2 / 3 (par défaut) exemplaires papier et sur support informatique (format PDF et DWG), reprenant le réseau d'évacuation avec les conduites de ventilation tel qu'il a été exécuté, avec la mention de tous les Ø et de la nature des conduites. 

**CONTRÔLES** 

Conformément à la [NBN EN 12056-5] : 

1. Les tuyaux qui sont endommagés pendant le déchargement ou la pose sont remplacés. 

2. Avant la mise en service, toutes les conduites sont rincées afin de contrôler l'étanchéité de l'ensemble et d’éliminer toutes les ébarbures et impuretés. 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[NBN EN 1329-1, Systèmes de canalisations en plastique pour l'évacuation des eaux-vannes et des eaux usées (à basse et à haute température) à l'intérieur de la structure des bâtiments

- Poly(chlorure de vinyle) non plastifié (PVC-U)

- Partie 1 : Spécifications pour tubes, raccords et le système] 

[NBN EN 1566-1, Systèmes de canalisations en plastique pour l'évacuation des eaux-vannes et des eaux usées (à basse et à haute température) à l'intérieur de la structure des bâtiments

- Poly(chlorure de vinyle) chloré (PVC-C)

- Partie 1: Spécifications pour tubes, raccords ainsi que pour le système]

[NBN EN 1519-1, Systèmes de canalisations en plastique pour l'évacuation des eaux-vannes et des eaux usées (à basse et à haute température) à l'intérieur de la structure des bâtiments

- Polyéthylène (PE)

- Partie 1 : Exigences pour tubes, raccords et le système] 

[NBN EN 1451-1, Systèmes de canalisations en plastiques pour l'évacuation des eaux-vannes et des eaux usées (à basse et à haute température) à l'intérieur de la structure des bâtiments — Polypropylène (PP) — Partie 1: Spécifications pour tubes, raccords et le système] 

**Exécution** 

[NBN EN 12056-1, Réseaux d'évacuation gravitaire à l'intérieur des bâtiments - Partie 1: Prescriptions générales et de performance] 

[NBN EN 12056-2, Réseaux d'évacuation gravitaire à l'intérieur des bâtiments - Partie 2 : Systèmes pour les eaux usées, conception et calculs] 

[NBN EN 12056-5, Réseaux d'évacuation gravitaire à l'intérieur des bâtiments - Partie 5: Mise en œuvre, essai, instructions de service, d'exploitation et d'entretien] 

[NBN EN 476, Exigences générales pour les composants utilisés pour les branchements et les collecteurs d'assainissement] 

###### 65.31.1 a Sanitaires - distribution et évacuation - conduites d'évacuation et accessoires - matière synthétique / PVC [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des conduites d'évacuation en matières synthétiques (PVC et PVC-C) ainsi que leurs accessoires. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les tuyaux et accessoires sont fabriqués en PVC dur. 

**1. PVC-C** , tubes et accessoires selon la [NBN EN 1566-1]. 

   - La température des eaux usées est continuellement : 90 °C ≤ T° ≤ 95°C. 

   - Afin de réaliser un assemblage étanche à l’eau et aux odeurs, les assemblages par collage sont autorisés pour Ø ≤ DN 125. 

   - Pour le DN 160, il faut utiliser des assemblages à bagues d’étanchéité. 

**2. PVC-U** , tubes et accesoires selon la [NBN EN 1329-1], accessoires également selon la [NBN EN ISO 13845]. 

Afin de réaliser un assemblage étanche à l'eau et aux odeurs, les tuyaux 

manchon (par défaut) / collage 

**(soit par défaut)** : sont équipés d'un manchon à bague d'étanchéité élastique et d'un embout femelle biseauté 

**(soit)** : sont assemblés par collage 

Spécifications : 

- Diamètres extérieurs nominaux : conformément aux indications sur les plans et/ou dans le métré récapitulatif : DN 32 / 40 / 50 / 75 / 90 / 110 / 125 / 160 / *** mm. 

- Epaisseur nominale des parois des tuyaux et raccords : selon les tableaux en fonction du diamètre du tuyau. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

- L'étude et/ou la proposition d'exécution est livrée par l'auteur de projet / l'entrepreneur / ***

- Tracé des conduites : selon le schéma de principe annexé au dossier d'adjudication 

- Disposition : encastré / en apparent (voir aussi les notes d'exécution complémentaires) / *** 

- Assemblages : par emboîtement et collage avec une solution de chlorure de vinyle. Les Ø > 40 mm sont de préférence soudés avec une barrette de vinyle; 

- Traversées : au moyen de fourreaux de protection autour des conduites dans lesquels ces dernières peuvent glisser librement; 

- La dilatation est ≤ à 0,075 mm/m.°C, si les températures classiques de montage sont considérées. A cet effet, une pièce d'expansion est placée entre deux points fixes et avec une entre-distance ≤ à 3,00 m : les directives comme prescrites par les fabricants sont à suivre ; 

- Les conduites exposées à des T° ≤ 5 °C et qui risquent d'être heurtées, sont dûment protégées; 

- Raccordements : à l'aide de brides et collets. 

Les conduites d'évacuation des appareils suivants présentent au moins un diamètre de : 

- toilette : ≥ 90 / 110 / *** mm 

- lave-mains : ≥ 40 / 50 / *** mm 

- évier : ≥ 40 / 50 / *** mm 

- baignoire : ≥ 40 / 50 / *** mm 

- douche : ≥ 40 / 50 / *** mm 

- lavabos salle de bains : ≥ 40 / 50 / *** mm 

- trop-plein du chauffe-eau : ≥ 40 / 50 / *** mm 

- raccord de la machine à laver : ≥ 40 / 50 / *** mm 

- Conduites encastrées : pour les conduites encastrées dans des saignées, pose sans pièces d'expansion. Les tuyaux sont ancrés sur toute leur longueur : non (par défaut) / oui. 

- Pour les conduites verticales, les colliers sont posés avec un espacement ≤ 150 cm et pour les conduites horizontales, avec un espacement ≤ 125 cm. A chaque changement de direction et/ou au droit des pièces de raccord, un collier est placé. Les directives comme prescrites par les fabricants sont à suivre : oui (par défaut) / non. 

- Dans les vides sanitaires (par défaut) / *** des bandes de suspension en matière synthétique avec cheville et bague correspondantes sont utilisées : oui (par défaut) / non. 

- Les demi-coquilles galvanisées ou laquées sont prévues pour les conduites d'évacuation horizontales suivantes : *** : oui (par défaut) / non. 

- Toutes les conduites qui traversent un élément de construction (sol ou mur) qui répondent à une exigence de résistance au feu sont posées de façon à ne pas altérer la résistance au feu de cet élément de construction traversé suivant [NIT 254]: oui (par défaut) / non. 

**Notes d’exécution complémentaires** 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

[NBN EN ISO 13845, Systèmes de canalisations en plastiques

- Assemblages par emboîture à bague d'étanchéité en élastomère pour les tubes sous pression plastiques

- Méthode d'essai d'étanchéité sous pression interne et avec déviation angulaire (ISO 13845:2015)] 

**MESURAGE** 

**unité de mesure:** 

m (par défaut) / fft 

**(soit par défaut)** : 

1. m 

**(soit)** :

**2. fft** 

**code de mesurage:** 

diamètre (par défaut) / type 

**(soit par défaut)** :** 

Le cas échéant, selon le diamètre extérieur nominal : DN   32 / 40 / 50 / 75 / 90 / 110 / 125 / 160 / 200 / 250 / 315  mm longueur nette des conduites, mesurée dans l'axe, jusqu'au centre des croisements, branchements, puits et/ou séparateurs. Les coudes et pièces d'assemblage ne sont pas mesurés et sont compris dans le prix unitaire. 

**(soit)** :** 

Par installation, selon le type d'habitation / immeuble 

**nature du marché:** 

QF (par défaut) / PG 

**(soit par défaut)** : 

1. QF 

**(soit)** :** 

**2. PG** 

###### 65.31.1 b Sanitaires - distribution et évacuation - conduites d'évacuation et accessoires - matière synthétique / PE [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des conduites d'évacuation en matières synthétiques (PE) ainsi que leurs accessoires. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les tuyaux et raccords sont fabriqués en polyéthylène dur (couleur : noire), selon la [NBN EN 15191]. 

- Conformément au domaine d'application, ils sont du type : 

   - HDPE (High Density Polyethylen), résistant aux T° ≤  95 °C. 

   - MDPE (Medium Density Polyethylen), résistant aux T° ≤ 65 °C. 

- Afin de réaliser des assemblages étanches à l'eau et aux odeurs, les tuyaux sont assemblés 

par soudure au miroir (par défaut) / à manchons électriques 

**(soit par défaut)** : par soudure au miroir (la soudure bout à bout). La soudure est effectuée selon la méthode prescrite par le fabricant. Les pièces à assembler à l'avance sont soudées au miroir, selon la [NBN T 42-010]  (soudure bout à bout à une température de 210 °C, sans ajoute de matériau). Pression exigée (en kg) afin d'obtenir, à 210 °C, un bord rond : Ø des tuyaux - épaisseur du bord : selon les tableaux en fonction du diamètre du tuyau 

**(soit )** : à manchons électriques (l’électrosoudure) selon [NBN T 42-010]  pour ce qui concerne l'exécution. Les manchons cylindriques en PE-h sont pourvus d'une résistance électrique en matériau anticorrosif qui permet le resserrement du manchon autour du tuyau après refroidissement. Ils sont

équipés d'une bague interne qui fait office de butée pour les extrémités des tuyaux (pour les Ø de 40 à 160 mm) et sont posés avec l'appareil préconisé par le fabricant. 

Spécifications 

Série : 12,5 (faibles pressions) pour Ø ≤ 160 mm / 16 (hautes pressions)  Ø ≥ 200 mm (selon la [NBN T 42-003]) 

Diamètres extérieurs nominaux : DN 40 / 50 / 56 / 63 / 75 / 90 / 110 / 125 / 160 / 200 / 250 / 315  mm / conformément aux indications sur les plans et/ou dans le métré récapitulatif. 

Epaisseur nominale des parois des tuyaux et raccords : selon les tableaux en fonction du diamètre du tuyau 

Les conduites d'évacuation des appareils suivants présentent au moins un diamètre de : 

- toilette : ≥ 90 / 110 / *** mm 

- lave-mains : ≥ 40 / 50 / *** mm 

- évier : ≥ 40 / 50 / *** mm 

- baignoire : ≥ 40 / 50 / *** mm 

- douche : ≥ 40 / 50 / *** mm 

- lavabos salle de bains : ≥ 40 / 50 / *** mm 

- trop-plein du chauffe-eau : ≥ 40 / 50 / *** mm 

- raccord de la machine à laver : ≥ 40 / 50 / *** mm 

- 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

- L'étude et/ou la proposition d'exécution sont livrées par l'auteur de projet / l'entrepreneur. 

- Tracé des conduites : selon le schéma de principe joint au  dossier d'adjudication 

- Disposition : encastré / en apparent (voir aussi les notes d'exécution complémentaires) 

- Fixation : avec des colliers appropriés qui sont aussi bien être fixes que coulissants. 

- Traversées : à l'aide de fourreaux de protection autour des conduites; 

- Dilatation : tenir compte d'une dilatation ≤ 0,02 mm/m °C. Entre deux points fixes et au moins tous les 6 m dans les parties rectilignes, un long manchon (pièce d'expansion) est placé. Pour les tuyaux de chute, une pièce d'expansion qui est fixée avec un collier fixe (ou point fixe) est placée par étage et aussi près du sol que possible, . 

- Raccordements : tous les raccordements en attente ou aux appareils sanitaires sont démontables à l'aide d'un manchon à emboîtement en PE / manchon fileté en PE, adapté au diamètre du siphon à raccorder. 

- Les raccords filetés pour les 40 ≤ Ø ≤ 110 mm se composent de : 

   - Un bout fileté (fil rond) ; 

   - Un écrou en PP ; 

   - Une bague de pression de section triangulaire ; 

   - Une bague d'étanchéité en caoutchouc néoprène, résistant au vieillissement ; 

   - Pour les éléments et les tuyaux rectilignes ≥ 2 m : ajouter une douille à bride. 

- Conduites encastrées : pour les conduites encastrées dans des saignées, pose sans pièces d'expansion. Les tuyaux sont ancrés sur toute leur longueur : oui (par défaut) / non. 

- Fixation apparente ou en gaines : toutes les conduites sont posées à l'aide de colliers en métal / matière synthétique, qui sont aussi bien fixes que coulissants. Les colliers sont fixés à l'aide d'une broche à vis, d'un boulon ou d'une tige filetée avec cheville : oui (par défaut) / non. 

- Pour les conduites verticales, les colliers sont posés avec un espacement ≤ 150 cm et pour les conduites horizontales, avec un espacement ≤ 125 cm. A chaque changement de direction et/ou au droit des pièces de raccord, un collier est placé : oui (par défaut) / non. 

- Dans les vides sanitaires des bandes de suspension en matière synthétique avec cheville et bague correspondantes sont utilisées : oui (par défaut) / non.

- Les demi-coquilles galvanisées ou laquées sont prévues pour les conduites d'évacuation horizontales suivantes : *** : oui (par défaut) / non. 

- Toutes les conduites qui traversent un élément de construction (sol ou mur) qui répondent à une exigence de résistance au feu sont posées de façon à ne pas altérer la résistance au feu de cet élément de construction traversé suivant [NIT 254]: oui (par défaut) / non. 

- Les tuyaux et raccords sont couverts par une déclaration d’aptitude à l’utilisation décrite à l'élément 02.42.1 Critères d'acceptabilité : oui (par défaut) / non. 

**Notes d’exécution complémentaires** 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

[NBN T 42-003, Tubes thermoplastiques et accessoires pour le transport des fluides - Définitions générales, valeurs nominales et tolérances] 

**Exécution** 

[NBN T 42-010, Systèmes de canalisations en polyéthylène (PE) – Directives pour l'exécution des soudages bout à bout et électrosoudages] 

**MESURAGE** 

**unité de mesure:** 

m (par défaut) / fft 

**(soit par défaut)** 

1. m 

**(soit )** 

2. fft 

**code de mesurage:** 

diamètre (par défaut) / installation 

**(soit par défaut)** :** 

le cas échéant, selon le diamètre extérieur nominal : DN 40 / 50 / 56 / 63 / 75 / 90 / 110 / 125 / 160 / 200 / 250 / 315 mm. 

longueur nette des conduites, mesurée dans l'axe, jusqu'au centre des croisements, branchements, puits et/ou séparateurs. Les coudes et pièces d'assemblage ne sont pas mesurés et sont compris dans le prix unitaire. 

**(soit) :** 

Par installation, selon le type d'habitation / immeuble 

**nature du marché:** 

QF (par défaut) / PG 

**(soit par défaut)** : 

**1. QF** 

**(soit)** : 

**2. PG**

###### 65.31.1 c Sanitaires - distribution et évacuation - conduites d'évacuation et accessoires - matière synthétique / PP (siphons) [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de la fourniture et de la pose des tuyaux de chute avec siphon, pour le raccordement de la machine à laver  et/ou du trop-plein du dispositif d'expansion des chauffe-eaux électriques, chaudières de chauffage, etc. 

**Remarque :** 

Le raccordement du lave-vaisselle est prévu d'office avec le raccordement de l'évier et est compris dans le prix de l'article concerné. 

Les tuyaux sont couverts par une déclaration d’aptitude à l’utilisation décrite à l’élément 02.42.1 Critères d'acceptabilité pour l’évacuation des eaux usées ménagères d’une température ≤ 95 °C. 

**Localisation** 

- Machine à laver *** 

- Trop-plein CC *** 

- Trop-plein chauffe-eau 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les tuyaux de raccord avec siphon satisfont à la [NBN EN 1451-1] -. Ils sont fabriqués en PPC (copolymères de polypropylène), auxquels on a ajouté les produits nécessaires pour la fabrication des tuyaux et en vue de l'amélioration des caractéristiques mécaniques, ainsi que 2 à 2,5 % de la masse de noir fumé ou de rouge titane pour obtenir une couleur noire ou blanche. Le tuyau est muni d'un double raccord fileté pour la fixation du flexible. 

**Spécifications** 

1. Diamètre : 40  mm 

2. Couleur : blanche / noire 

3. Siphon : du type qui ne se vide pas avec étanchéité coupe-odeur / du type encastré. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

- Le tuyau est placé en apparent sur le mur / encastré dans le mur. 

- Les tuyaux et les raccords sont assemblés au moyen de manchons équipés de manchettes en caoutchouc. 

- La bouche de raccord se situe à H ≥ 70 cm au-dessus du niveau du sol, le coupe-air se trouvant à H ≤ 50 cm au-dessus du niveau du sol. 

- Sur l'évacuation de la machine à laver, un dispositif est prévu pour le raccordement du tuyau d'évacuation de la condensation d'un séchoir à linge sans évacuation extérieure. 

**MESURAGE** 

**unité de mesure:** 

pc 

**nature du marché:** 

QF

###### 65.31.1 d Sanitaires - distribution et évacuation - conduites d'évacuation et accessoires - protections incendie [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Renvoi au 66.33.1 Protections en vue de garantir la résistance au feu des éléments de construction - tuyauteries 

Il s’agit de la fourniture et de la mise en œuvre de tous les matériaux afin de préserver la résistance au feu exigée des parois (horizontales et verticales) traversées par des conduites. 

**MESURAGE** 

**unité de mesure:** 

- 

**code de mesurage:** 

**nature du marché:** 

PM 

###### 65.31.1 e Sanitaires - distribution et évacuation - conduites d'évacuation et accessoires - matière métallique / fonte [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des conduites d'évacuation en matières métalliques (fonte) ainsi que leurs accessoires
