---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.31.2"
ordre_document: 219
titre: "65.31.2 Tuyaux de ventilation CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 219 65.31.2 Tuyaux de ventilation CCTB 01.11]
resume_section: |-
  **65.31.2 Tuyaux de ventilation CCTB 01.11**

  **Description générale :**
  Fourniture et pose de tuyaux de ventilation pour le réseau d’évacuation sanitaire, incluant études nécessaires, percements, réparations, tuyaux, raccords, fixations, pénétrations de toiture, capuchons et plans as-built. Les conduites verticales font partie intégrante des conduites d’évacuation.

  **Matériaux :**
  - Matériau identique à celui des conduites d’évacuation, sauf indication contraire.
  - Diamètre des conduites de ventilation primaire ≥ colonne d’évacuation ; ventilation secondaire : 2/3 du diamètre de la colonne de ventilation, ≤ DN 50.
  - Systèmes de ventilation adaptés autorisés avec accord du maître d’œuvre.

  **Exécution :**
  - Études fournies par le maître d’œuvre ou l’entrepreneur (sous approbation).
  - Pose selon [NIT 265] et prescriptions du fabricant.
  - Emplacement des tuyaux en concertation avec le maître d’œuvre, en respectant des distances minimales pour éviter les nuisances olfactives.
  - Traversées de toiture étanches, avec mousse polyuréthane et matériaux adaptés. Ventilation primaire dépassant la toiture d’au moins 50 cm, protégée par un capuchon.

  ---

  **65.31.2a Tuyaux en PVC/PVC-C :**
  - Conformes à [NBN EN 1329-1].
  - Assemblages par emboîtement et collage. Transitions avec autres matériaux via pièces de réduction.
  - Diamètre ≥ 75/90 mm.

  ---

  **65.31.2b Tuyaux en PE :**
  - Conformes à [NBN EN 1519-1].
  - Assemblages par soudure électrique ou bout à bout. Pas de courbure à froid.
  - Diamètre ≥ 75/90 mm.
  - Déclaration d’aptitude à l’utilisation requise.

  ---

  **65.31.2c Aérateurs automatiques :**
  - Conformes à [NBN EN 12380].
  - Corps en ABS, membrane en caoutchouc synthétique, treillis de protection en PE.
  - Fonctionnement : ouverture en cas de dépression, fermeture hermétique en cas de surpression.
  - Raccordement universel pour Ø extérieur 50 à 110 mm. Plusieurs aérateurs possibles en parallèle.

  **Mesurage :**
  - Unité : m (par défaut).
  - Longueur nette mesurée dans l’axe, coudes et raccords inclus dans le prix unitaire.
  - Nature du marché : QF (par défaut).
  - **65.31.2a Sanitaires - distribution et évacuation - tuyaux de ventilation - matière synthétique / PVC CCTB 01.11** — `section:65.31.2a`, article, profondeur 6, pages 457-458
  - **65.31.2b Sanitaires - distribution et évacuation - tuyaux de ventilation - matière synthétique / PE CCTB 01.11** — `section:65.31.2b`, article, profondeur 6, pages 459-459
  - **65.31.2c Sanitaires - distribution et évacuation - tuyaux de ventilation - aérateurs automatiques CCTB 01.11** — `section:65.31.2c`, article, profondeur 6, pages 460-460
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/218-65-31-1-conduites-d-evacuation-et-accessoires-cctb-01-12|65.31.1 Conduites d'évacuation et accessoires CCTB 01.12]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/220-65-31-3-siphons-de-cour-a-l-interieur-cctb-01-11|65.31.3 Siphons de cour / à l'intérieur CCTB 01.11]]"
tags: [document-section, cctb]
sources: [219_65.31.2_tuyaux_de_ventilation_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 65.31.2 Tuyaux de ventilation [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de la fourniture et de la pose des tuyaux de ventilation (conduites verticales), destinés à la ventilation du réseau d'évacuation sanitaire. Conformément aux dispositions générales et/ou spécifiques du cahier spécial des charges, les prix unitaires compris dans ce poste comprennent toujours, soit selon la ventilation dans le métré récapitulatif, soit dans leur totalité : 

- Les études éventuellement nécessaires, dans la mesure où elles ne sont pas comprises dans le dossier d'adjudication ; 

- Les saignées,  entailles et percements dans les murs et planchers, nécessaires en vue de la réalisation des ouvrages susmentionnés, ainsi que toutes les réparations qui en découlent ; 

- La fourniture et la pose de tous les tuyaux de ventilation, y compris les coudes et raccords et tous les moyens de fixation ; 

- Les pénétrations de toitures et les capuchons, dans la mesure où ils ne sont pas compris dans un poste séparé ; 

- Les plans as-built du réseau de ventilation. 

Remarque : 

Même lorsqu'elles ne sont pas mentionnées dans un poste séparé du cahier spécial des charges, les conduites verticales sont considérées comme faisant partie intégrante des conduites d'évacuation. 

**MATÉRIAUX** 

- Sauf prescription spécifique dans le cahier spécial des charges, les conduites de ventilation sont réalisées dans le même matériau que celui prescrit pour les conduites d'évacuation.

- Le Ø des conduites de ventilation primaire ≥ Ø de la colonne d’évacuation. La colonne de ventilation secondaire est raccordée à la colonne d’évacuation à chaque étage où des conduites de branchement ou de raccordement sont connectées à la colonne. La conduite de ventilation secondaire directe assurant cette connexion a un diamètre = 2/3 de celui de la colonne de ventilation et ≤ DN 50. 

- Avec l'accord de l’auteur de projet, l'utilisation de systèmes de ventilation adaptés est autorisée à condition qu'ils restent accessibles. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Étude** 

Une proposition d'exécution est livrée par : 

l'auteur de projet (par défaut) / l'entrepreneur 

**(soit par défaut)** : livrée par l'auteur de projet. 

**(soit)** : livrée par l'entrepreneur et soumise à l'approbation de l'auteur de projet, compte tenu du système d'évacuation : à ventilation primaire / à ventilation primaire et secondaire / à ventilation primaire et secondaire et branchement anti-siphonnage. 

**Pose** 

Les conduites de ventilation sont posées selon la [NIT 265]. Les prescriptions de pose du fabricant sont strictement respectées. Le cas échéant, l'étude du système de ventilation est à demander au fabricant. 

- L'emplacement des tuyaux de ventilation est déterminé en concertation avec l’auteur de projet. Il faut éviter de faire aboutir les tuyaux de ventilation à proximité d'une fenêtre de toiture : afin d’éviter des nuisances olfactives, il est recommandé de situer l’extrémité - 

- supérieure des conduites de ventilation, dans le sens vertical, ≥ 1 m au dessus de la prise d’air ou de la fenêtre la plus proche et, dans le sens latéral, ≥ 2 m de ces dernières. 

- Les tuyaux situés dans le bâtiment sont encastrés et/ou fixés en apparent de la même manière que les conduites d'évacuation. Les traversées de conduits d’air dans les parois n'altérent pas la résistance au feu requise pour ces dernières suivant [NIT 254]. 

- L'entrepreneur mène les tuyaux de ventilation primaire au travers de la toiture. Ils sont intégrés de manière parfaitement étanche, avec les moyens appropriés, selon la nature de la structure et du revêtement de la toiture. Les ouvertures entre les tuyaux de ventilation et les manchons de pénétration de toiture sont obturés avec de la mousse de polyuréthane. L'étanchéité à l'air de la traversé est également assurée à l'aide d'un matériau adéquat de surface interne de la paroi (membrane, liquide, ...). La ventilation primaire dépasse de la toiture sur au moins 50 (par défaut) / *** cm, et est surmontée par un capuchon la protégeant de la pluie et du vent. 

###### 65.31.2 a Sanitaires - distribution et évacuation - tuyaux de ventilation - matière synthétique / PVC [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des conduites d'évacuation en matières synthétiques (PVC et PVC-C) ainsi que leurs accessoires 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les tuyaux et les accessoires en chlorure de polyvinyle satisfont à la [NBN EN 1329-1]. 

Spécifications : ∅ DN : ≥ 75 / 90 mm

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

- Système de ventilation : à ventilation primaire (par défaut) / à ventilation primaire et secondaire / à ventilation primaire et secondaire et branchement antisiphonnage / ***. 

- Les assemblages et branchements sont réalisés par emboîtement et collage avec une solution de chlorure de vinyle. Pour les coudes et les branchements, des pièces préfabriquées sont utilisées. Pour la transition entre le PVC et d'autres matériaux, des pièces de réduction spéciales sont utilisées. 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

[NBN EN 1329-1, Systèmes de canalisations en plastique pour l'évacuation des eaux-vannes et des eaux usées (à basse et à haute température) à l'intérieur de la structure des bâtiments

- Poly(chlorure de vinyle) non plastifié (PVC-U)

- Partie 1 : Spécifications pour tubes, raccords et le système] 

**MESURAGE** 

**unité de mesure:** 

m  / fft / - 

**(soit par défaut)** 

**1. m** 

**(soit )** 

**2. fft** 

**(soit )** 

**3. -** 

**code de mesurage:** 

diamètre (par défaut) / type de bâtiment / conduites d'évacuation 

**(soit par défaut)** :** 

éventuellement selon le diamètre DN extérieur : 75 / 90 / *** mm. 

Longueur nette des conduites, mesurées dans l'axe, jusqu'au centre des croisements, branchements, puits et/ou séparateurs. Les coudes et raccords ne sont pas mesurés mais sont compris dans le prix unitaire. 

**(soit)** 

Par installation, ventilé selon le type d'habitation / immeuble d'habitation 

**(soit)** :** 

Compris sous la rubrique des conduites d'évacuation 

**nature du marché:** 

QF (par défaut) / PG / PM 

**(soit par défaut)** 

**1. QF** 

**(soit )**

**2. PG** 

**(soit )** 

**3. PM** 

###### 65.31.2 b Sanitaires - distribution et évacuation - tuyaux de ventilation - matière synthétique / PE [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des conduites d'évacuation en matières synthétiques (PE) ainsi que leurs accessoires 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les tuyaux et pièces de raccords en polyéthylène répondent aux prescriptions de la  [NBN EN 15191]. 

Les assemblages et les branchements sont réalisés par soudure électrique ou par soudure bout à bout. 

Spécifications : ∅ DN : ≥ 75 / 90 mm 

**Prescriptions complémentaires** 

Les tuyaux et raccords sont couverts par une déclaration d’aptitude à l’utilisation décrite à 02.42.1 Critères d'acceptabilité. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

- Système de ventilation : à ventilation primaire (par défaut) / à ventilation primaire et secondaire / à ventilation primaire et secondaire et branchement antisiphonnage / ***. 

- Les tuyaux ne sont pas courbés à froid. Pour chaque changement de direction, un coude est utilisé. Pour la transition entre le PE et d'autres matériaux, des pièces de réduction spéciales sont également utilisées. 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

[NBN EN 1519-1, Systèmes de canalisations en plastique pour l'évacuation des eaux-vannes et des eaux usées (à basse et à haute température) à l'intérieur de la structure des bâtiments

- Polyéthylène (PE)

- Partie 1 : Exigences pour tubes, raccords et le système] 

**MESURAGE** 

**unité de mesure:** 

m  / fft / - 

**(soit par défaut)** 

1. m 

**(soit )** 

2. fft 

**(soit )** 

**3. -** 

- code de mesurage:

diamètre (par défaut) / type de bâtiment / conduites d'évacuation 

**(soit par défaut)** :** 

éventuellement selon le diamètre DN extérieur : 75 / 90 / *** mm. 

Longueur nette des conduites, mesurées dans l'axe, jusqu'au centre des croisements, branchements, puits et/ou séparateurs. Les coudes et raccords ne sont pas mesurés mais sont compris dans le prix unitaire. 

**(soit)** 

Par installation, ventilé selon le type d'habitation / immeuble d'habitation 

**(soit)** :** 

Compris sous la rubrique des conduites d'évacuation 

**nature du marché:** 

QF (par défaut) / PG / PM 

**(soit par défaut)** 

**1. QF** 

**(soit )** 

**2. PG** 

**(soit )** 

**3. PM** 

###### 65.31.2 c Sanitaires - distribution et évacuation - tuyaux de ventilation - aérateurs automatiques [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des aérateurs automatiques pour colonnes de ventilation des conduites d'évacuation 

**MATÉRIAUX** 

**Caractéristiques générales** 

Le corps des aérateurs automatiques selon la norme [NBN EN 12380] est fabriqué en ABS et est équipé d'un treillis de protection en polyéthylène contre la pénétration d'insectes et d'impuretés grossières. Pour le reste, il se compose d'une membrane circulaire en caoutchouc synthétique qui constitue normalement la fermeture étanche de la conduite de ventilation. Lorsqu'une dépression se produit dans le tuyau de chute de l'installation d'évacuation, la membrane se lève. 

En cas de surpression, la membrane se ferme hermétiquement, de façon telle que les odeurs ne puissent pas s'échapper. Avec un manchon d'assemblage universel à joint à lèvres, l'aérateur est raccordé sur tous les tuyaux d'un Ø extérieur de 50 / 56 / 63 / 75 / 90 / 110 mm. L'aérateur est choisi de manière telle que le débit d'air nécessaire puisse toujours être apporté. Si nécessaire, plusieurs aérateurs sont placés en parallèle. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Système de ventilation : à ventilation primaire (par défaut) / à ventilation primaire et secondaire / à ventilation primaire et secondaire et branchement antisiphonnage / ***. 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES**

**Matériau** 

[NBN EN 12380, Clapets équilibreurs de pression pour systèmes d'évacuation - Exigences, méthodes d'essais et évaluation de conformité] 

**MESURAGE** 

**unité de mesure:** 

m  / fft / - 

**(soit par défaut)** 

**1. m** 

**(soit )** 

**2. fft** 

**(soit )** 

**3. -** 

**code de mesurage:** 

diamètre (par défaut) / type de bâtiment / conduites d'évacuation 

**(soit par défaut)** :** 

éventuellement selon le diamètre DN extérieur : 75 / 90 / *** mm. 

Longueur nette des conduites, mesurées dans l'axe, jusqu'au centre des croisements, branchements, puits et/ou séparateurs. Les coudes et raccords ne sont pas mesurés mais sont compris dans le prix unitaire. 

**(soit)** 

Par installation, ventilé selon le type d'habitation / immeuble d'habitation 

**(soit)** :** 

Compris sous la rubrique des conduites d'évacuation 

**nature du marché:** 

QF (par défaut) / PG / PM 

**(soit par défaut)** 

**1. QF** 

**(soit )** 

**2. PG** 

**(soit )** 

**3. PM**
