---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:61.22.2"
ordre_document: 22
titre: "61.22.2 Extracteurs de toiture CCTB 01.02"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 22 61.22.2 Extracteurs de toiture CCTB 01.02]
resume_section: |-
  **61.22.2 Extracteurs de toiture CCTB 01.02**

  Un extracteur de toiture est un dispositif installé en toiture pour extraire l'air d'une installation de ventilation. Il inclut un ventilateur, un orifice de prise d'air et un orifice de rejet d'air.

  **Caractéristiques principales :**
  - Enveloppe en plastique ou métal recyclable.
  - Ventilateur à courant continu ou alternatif, réglable (3 vitesses ou en continu).
  - Moteur silencieux (≤ 42 dB à 1 m).
  - Débits disponibles : 1000 à 13 000 m³/h.

  **Accessoires à spécifier :**
  - Socle de toiture (standard ou acoustique), contre-bride, manchette souple, clapet de refoulement, régulateur auto-transfo.

  **Mesurage :**
  - Unité : pièce (par défaut), fft ou autre.
  - Code : selon type, installation complète ou inclus dans le prix.
  - Nature du marché : QF, PG ou PM.
  - **61.22.2a Ventilation - production -extracteurs de toiture CCTB 01.11** — `section:61.22.2a`, article, profondeur 6, pages 50-51
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/21-61-22-1-caissons-de-ventilation-cctb-01-11|61.22.1 Caissons de ventilation CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/23-61-22-3-caissons-de-traitement-d-air-cctb-01-11|61.22.3 Caissons de traitement d'air CCTB 01.11]]"
tags: [document-section, cctb]
sources: [22_61.22.2_extracteurs_de_toiture_cctb_01.02.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 61.22.2 Extracteurs de toiture [[entities/cctb|CCTB]] 01.02

**DESCRIPTION** 

**Définition / Comprend** 

L'extracteur de toiture est un ensemble comprenant un ventilateur, un orifice de prise d'air et un orifice de rejet d'air et est destiné à extraire l'air d'une installation de ventilation. Il est posé en toiture. 

###### 61.22.2 a Ventilation - production -extracteurs de toiture [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend**

L'extracteur de toiture comprend les dispositifs/fonctions suivants : 

- Enveloppe en matière plastique / métallique 

- Ventilateur à courant continu / à courant alternatif (par défaut) / non spécifié 

- Ventilateur réglable à 3 vitesses / en continu 

- Autres fonctions à spécifier 

L'extracteur répond aux caractéristiques suivantes : 

- Construction en matière recyclable 

- Moteur silencieux (Le niveau de bruit à la source à 1 m de distance est ≤ 42 dB) 

**MATÉRIAUX** 

**Caractéristiques générales** 

Application : 

Ces ventilateurs ont été développés pour la ventilation d’immeubles résidentiels, commerciaux et industriels. 

La gamme est déclinée en plusieurs types pour des débits : 1000 ≤ Q ≤ 13000 m[3] /h. 

Accessoires à spécifier par l'architecte ou le bureau d'études : 

- Socle de toiture ou socle de toiture acoustique 

- Contre-bride 

- Manchette souple de raccordement au réseau aéraulique 

- Clapet de refoulement 

- Régulateur auto-transfo à plusieurs positions 

Ventilateur : 

- Débit : *** m³/h 

- Pression : *** Pa 

- Réglage du régime : > 3 / électronique 

- Dimensions maximales : *** (à indiquer uniquement lorsque l'espace est réduit) 

**MESURAGE** 

**unité de mesure:** 

pc (par défaut) / fft / - 

**(soit par défaut)** 

1. pc 

**(soit)** 

2. fft 

**(soit)** 

3. - 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type. 

**(soit)** 

2. Pour l'ensemble de l'installation. 

**(soit)** 

3. Compris dans le prix de l’installation. 

- nature du marché: 

QF / PG / PM 

1. QF

**(soit)** 

**2. PG** 

**(soit)** 

**3. PM**
