---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.31.3"
ordre_document: 220
titre: "65.31.3 Siphons de cour / à l'intérieur CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 220 65.31.3 Siphons de cour / à l'intérieur CCTB 01.11]
resume_section: |-
  **65.31.3 Siphons de cour / à l'intérieur CCTB 01.11**

  Récepteurs à occlusion hydraulique pour usage intérieur, conformes à la [NBN EN 1253-1], intégrés dans le revêtement de sol en coordination avec les chapes et revêtements. Matériaux résistants à la corrosion et aux produits agressifs. Fixation au mortier M2 ([NBN EN 998-2]) et raccordement inodore.

  **Variantes selon matériau :**
  - **Fonte** : Conforme aux normes [NBN B 53-101], [NBN EN 10293], [NBN B 54-102]. Grille en fonte, acier moulé ou inox, avec rehausse et bouchon de nettoyage. Dimensions : DN 50/75/100.
  - **Aluminium** : Grille et cadre en DUR-aluminium, finition lisse, gaufrée ou rainurée. Dimensions : 200x200 à 300x300 mm.
  - **Acier inoxydable** : Grille et cadre en inox, finition lisse, gaufrée ou rainurée. Dimensions : 200x200 à 300x300 mm.
  - **Matière synthétique** : Grille et cadre en PVC, PE ou PP, résistants aux chocs et températures. Dimensions : 200x200 à 300x300 mm.

  **Mesurage :** Unité : pièce (pc). Nature du marché : QF.
  - **65.31.3a Sanitaires - distribution et évacuation - siphons de cour / à l'intérieur - fonte CCTB 01.11** — `section:65.31.3a`, article, profondeur 6, pages 462-462
  - **65.31.3b Sanitaires - distribution et évacuation - siphons de cour / à l'intérieur - aluminium CCTB 01.10** — `section:65.31.3b`, article, profondeur 6, pages 463-463
  - **65.31.3c Sanitaires - distribution et évacuation - siphons de cour / à l'intérieur - acier inoxydable CCTB 01.10** — `section:65.31.3c`, article, profondeur 6, pages 464-464
  - **65.31.3d Sanitaires - distribution et évacuation - siphons de cour / à l'intérieur - matière synthétique CCTB 01.10** — `section:65.31.3d`, article, profondeur 6, pages 464-464
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/219-65-31-2-tuyaux-de-ventilation-cctb-01-11|65.31.2 Tuyaux de ventilation CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/221-65-31-4-couvercles-pour-chambre-de-visite-a-l-interieur-cctb-01-11|65.31.4 Couvercles pour chambre de visite / à l'intérieur CCTB 01.11]]"
tags: [document-section, cctb]
sources: [220_65.31.3_siphons_de_cour_à_lintérieur_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 65.31.3 Siphons de cour / à l'intérieur [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de récepteurs à occlusion hydraulique pour usage à l'intérieur selon la [NBN EN 1253-1] pour usage à intégrer dans le revêtement de sol, en coordination avec le poste de revêtements de sol intérieurs (voir la section 53 Chapes et revêtements de sols intérieurs). 

**MATÉRIAUX**

Les matériaux utilisés sont résistants à la corrosion et aux produits de nettoyage agressifs. Un modèle est soumis à l'approbation de l'auteur de projet. 

**EXÉCUTION / MISE EN ŒUVRE** 

Les récepteurs sont intégrés dans le revêtement de sol au niveau prescrit et fixés au ciment de mortier de la catégorie M2 selon la [NBN EN 998-2](composition 300 kg de ciment de la classe de résistance 32,5 selon la [NBN EN 197-1] par m³ de sable sec, soit 1 part de ciment pour 4 parts de sable). L'intégration dans le revêtement de sol se fait en coordination avec le poste des revêtements de sol. Les bords du cadre coïncident avec les joints du carrelage, lorsque le format des carreaux le permet. Le raccordement aux conduites d'évacuation assure un fonctionnement inodore. 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[NBN EN 1253-1, Avaloirs et siphons pour bâtiments - Partie 1 : Siphons de sol avec garde d'eau de 50 mm minimum] 

[NBN EN 998-2, Définitions et spécifications des mortiers pour maçonnerie - Partie 2: Mortiers de montage des éléments de maçonnerie] 

[NBN EN 197-1, Ciment - Partie 1 : Composition, spécifications et critères de conformité des ciments courants] 

###### 65.31.3 a Sanitaires - distribution et évacuation - siphons de cour / à l'intérieur - fonte [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de récepteurs à occlusion hydraulique pour usage à l'intérieur (en fonte) 

**MATÉRIAUX** 

**Caractéristiques générales** 

Le puisard est fabriqué en fonte ou en acier moulé selon la [NBN B 53-101] ou la [NBN EN 10293] 

récepteur à cloche (par défaut) / récepteur à occlusion / siphon de sol 

**(soit par défaut)** : récepteur à cloche répondant aux dispositions de la [NBN B 54-102] à occlusion hydraulique d'au moins 60 mm et une grille en fonte. 

Ø de l'évacuation : DN 50 (200 x 200 mm) / 75 (250 x 250 mm) / 100 (300 x 300 mm) 

**(soit)** : récepteur à occlusion hydraulique avec une rehausse et une grille vissée / amovible en acier inoxydable. Le récepteur est équipé d'un bouchon de nettoyage. 

Ø de l'évacuation : DN 50 (200 x 200 mm) / 75 (250 x 250 mm) / 100 (300 x 300 mm) 

**(soit)** : siphon de sol avec seau et grille en fonte / acier inoxydable avec rehausse, classe L 15 / M 125. Le récepteur est équipé d'un bouchon de nettoyage. 

Ø de l'évacuation : DN 100 (200 x 200 mm) / 100 (300 x 300 mm). Le seau est en PE dur / acier inoxydable. 

La fonte est débarrassée de toute rouille, enduite d'une couche de peinture au minium et de deux couches de peinture à base de résine alkyde. La couleur est déterminée par l'auteur de projet. 

**Prescriptions complémentaires** 

1. Le récepteur est pourvu d'une rehausse avec alimentation latérale et un manchon à emboîter DN 50. 

2. Le récepteur est pourvu d’une alimentation latérale DN 32 pour le raccordement du lavabo.

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Le récepteur est intégré dans le revêtement de sol en interposant une feuille de plomb de 1,5 mm d'épaisseur dont les dimensions sont celles du récepteur + 0,10 m de débordement sur les parois extérieures. Les bords des feuilles de plomb sont repliés. 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

[NBN B 53-101, Pièces de voirie en fonte ou en acier moulé - Spécifications techniques générales] 

[NBN EN 10293, Aciers moulés - Aciers moulés d'usage général] 

[NBN B 54-102, Pièces et appareils en fonte pour la récolte et l'évacuation des eaux de bâtiments - Avaloirs à coupe-air à cloche] 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Selon le type et les dimensions : 

- récepteur à cloche/ récepteur à occlusion hydraulique : DN 50 (200 x 200 mm) / 75 (250 x 250 mm) / 100 (300 x 300 mm) 

- siphon de sol : DN 100 (200 x 200 mm) / 100 (300 x 300 mm) 

**nature du marché:** 

QF 

###### 65.31.3 b Sanitaires - distribution et évacuation - siphons de cour / à l'intérieur - aluminium [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de récepteurs à occlusion hydraulique pour usage à l'intérieur (en aluminium) 

**MATÉRIAUX** 

**Caractéristiques générales** 

La grille et le cadre sont fabriqués en DUR-aluminium. 

Dimensions extérieures : 200 x 200 / 250 x 250 / 300 x 300 mm. 

**Finitions** 

Aspect du cadre: lisse / gaufré / rainuré 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Selon les dimensions extérieures : 200 x 200 / 250 x 250 / 300 x 300 mm

**nature du marché:** 

QF 

###### 65.31.3 c Sanitaires - distribution et évacuation - siphons de cour / à l'intérieur - acier inoxydable [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de récepteurs à occlusion hydraulique pour usage à l'intérieur (en acier inoxydable) 

**MATÉRIAUX** 

**Caractéristiques générales** 

La grille et le cadre sont fabriqués en acier inoxydable 

Dimensions extérieures : 200 x 200 / 250 x 250 / 300 x 300 / *** mm. 

**Finitions** 

Aspect du cadre : lisse / gaufré ou rainuré 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Selon les dimensions extérieures : 200 x 200 / 250 x 250 / 300 x 300 mm 

**nature du marché:** 

QF 

###### 65.31.3 d Sanitaires - distribution et évacuation - siphons de cour / à l'intérieur - matière synthétique [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de récepteurs à occlusion hydraulique pour usage à l'intérieur (en matière synthétique) MATÉRIAUX 

**Caractéristiques générales** 

La grille et le cadre sont fabriqués en matière synthétique résistante aux coups et aux températures. Matériau : PVC / PE / PP Dimensions extérieures : 200 x 200 / 250 x 250 / 300 x 300 mm. 

**Finitions** 

Aspect du cadre : lisse / gaufré ou rainuré 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:**

Selon les dimensions extérieures : 200 x 200 / 250 x 250 / 300 x 300 mm 

**nature du marché:** 

QF
