---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.31.4"
ordre_document: 221
titre: "65.31.4 Couvercles pour chambre de visite / à l'intérieur CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 221 65.31.4 Couvercles pour chambre de visite / à l'intérieur CCTB 01.11]
resume_section: |-
  **65.31.4 Couvercles pour chambre de visite / à l'intérieur CCTB 01.11**

  **Description générale :**
  Couvercles hermétiques conformes à la [NBN EN 1253-4], pour usage intérieur, étanches à l'air sous 1 kPa. Matériaux résistants à la corrosion et aux produits agressifs. Cadres intégrés dans le sol avec mortier de ciment (12 N/mm², [NBN EN 998-2]). Coordination avec les revêtements de sol requise.

  **Matériaux spécifiques :**
  - **Fonte/acier moulé** ([NBN EN 10293]) : Peinture protectrice, dimensions 200x200 à 600x600 mm, finition lisse/gaufrée/rainurée.
  - **Aluminium** : DUR-aluminium, mêmes dimensions et finitions.
  - **Acier inoxydable** : Acier inoxydable, mêmes dimensions et finitions.
  - **Matière synthétique** : PVC/PE, résistant aux chocs et à la chaleur, mêmes dimensions et finitions.

  **Prescriptions complémentaires :**
  Chaque type de couvercle est livré avec 2 clés de levage.

  **Mesurage :**
  Unité : pièce (pc). Dimensions extérieures ou inclus dans le prix des conduites d'évacuation.

  **Références normatives :**
  [NBN EN 1253-4], [NBN EN 998-2], [NBN EN 197-1], [NBN EN 10293].

  **Note :**
  Pour une meilleure étanchéité, remplir le joint du cadre non visible avec de la graisse.
  - **65.31.4a Sanitaires - distribution et évacuation - couvercles pour chambre de visite / à l'intérieur - fonte CCTB 01.10** — `section:65.31.4a`, article, profondeur 6, pages 465-465
  - **65.31.4b Sanitaires - distribution et évacuation - couvercles pour chambre de visite / à l'intérieur - aluminium CCTB 01.10** — `section:65.31.4b`, article, profondeur 6, pages 466-466
  - **65.31.4c Sanitaires - distribution et évacuation - couvercles pour chambre de visite / à l'intérieur - acier inoxydable CCTB 01.10** — `section:65.31.4c`, article, profondeur 6, pages 467-467
  - **65.31.4d Sanitaires - distribution et évacuation - couvercles pour chambre de visite / à l'intérieur - matière synthétique CCTB 01.10** — `section:65.31.4d`, article, profondeur 6, pages 468-468
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/220-65-31-3-siphons-de-cour-a-l-interieur-cctb-01-11|65.31.3 Siphons de cour / à l'intérieur CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/222-65-31-5-conduites-d-alimentation-accessoires-cctb-01-13|65.31.5 Conduites d'alimentation & accessoires CCTB 01.13]]"
tags: [document-section, cctb]
sources: [221_65.31.4_couvercles_pour_chambre_de_visite_à_lintérieur_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 65.31.4 Couvercles pour chambre de visite / à l'intérieur [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de couvercles à fermeture hermétique selon la [NBN EN 1253-4] sur les chambres de visite. Ils conviennent pour un usage à l'intérieur et présentent une étanchéité à l'air pour une surpression d'air de 1 k Pa (100 mm). 

**MATÉRIAUX** 

Les matériaux utilisés sont résistants à la corrosion et aux produits de nettoyage agressifs. Un modèle est soumis pour approbation à l'auteur de projet. 

Voir aussi 17.35 Grilles pour appareils récepteurs 

**EXÉCUTION / MISE EN ŒUVRE** 

Les cadres sont intégrés dans le revêtement de sol au niveau prescrit et fixés au mortier de ciment de résistance moyenne à la compression (à 28 jours) de 12 N/mm² selon la  [NBN EN 998-2] (composition 300 kg de ciment, classe de résistance 32,5 selon la [NBN EN 197-1], par m³ de sable sec, soit 1 part de ciment pour 4 parts de sable sec). 

L'intégration dans le revêtement de sol se fait en coordination avec le poste des revêtements de sol. Les bords du cadre coïncident avec les joints du carrelage, lorsque le format des carreaux le permet. 

Voir aussi la section  46 Chapes et revêtements de sols extérieurs (des balcons) 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[NBN EN 1253-4, Avaloirs et siphons pour bâtiments - Partie 4: Tampons/couvercles d'accès] 

[NBN EN 998-2, Définitions et spécifications des mortiers pour maçonnerie - Partie 2: Mortiers de montage des éléments de maçonnerie] 

[NBN EN 197-1, Ciment - Partie 1 : Composition, spécifications et critères de conformité des ciments courants] 

**AIDE** 

**Note à l'attention de l'auteur de projet** 

Afin d’assurer une bonne fermeture hermétique des chambres de visite à double fond, il est à conseiller de remplir le joint du cadre non visible par de la graisse. 

###### 65.31.4 a Sanitaires - distribution et évacuation - couvercles pour chambre de visite / à l'intérieur - fonte [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de couvercle pour chambre de visite pour usage à l'intérieur (en fonte) 

MATÉRIAUX

**Caractéristiques générales** 

Le couvercle et le cadre sont fabriqués en fonte ou en acier moulé selon la [NBN EN 10293]. La fonte est débarrassée de toute rouille, enduite d'une couche de peinture au minium et de deux couches de finition à base  de résine alkyde, couleur à déterminer par l'auteur de projet. 

Dimensions extérieures : 200 x 200 / 300 x 300 / 400 x 400 / 500 x 500 / 600 x 600 mm Type : simple / à double fond 

**Finitions** 

Aspect : lisse / gaufré / rainuré. 

**Prescriptions complémentaires** 

- Par type de couvercle, 2 clés de levage sont livrées. 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

[NBN EN 10293, Aciers moulés - Aciers moulés d'usage général] 

**MESURAGE** 

**unité de mesure:** 

pc (par défaut) / - 

**(soit par défaut)** 

**1. pc** 

**(soit)** 

**2. -** 

**code de mesurage:** 

dimensions extérieures (par défaut) / conduites d’évacuation 

**(soit par défaut)** :** 

Selon les dimensions extérieures : 200 x 200 / 300 x 300 / 400 x 400 / 500 x 500 / 600 x 600 mm 

**(soit)** :** 

Compris dans le prix unitaire des conduites d'évacuation. 

**nature du marché:** 

QF (par défaut) / PM 

**(soit par défaut)** 

**1. QF** 

**(soit)** 

**2. PM** 

###### 65.31.4 b Sanitaires - distribution et évacuation - couvercles pour chambre de visite / à l'intérieur - aluminium [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de couvercle pour chambre de visite pour usage à l'intérieur (en aluminium) 

MATÉRIAUX

**Caractéristiques générales** 

Le couvercle et le cadre sont fabriqués en DUR-aluminium. 

Dimensions extérieures : 200 x 200 / 300 x 300 / 400 x 400 / 500 x 500 / 600 x 600 mm. Type : simple / à double fond 

**Finitions** 

Aspect : lisse / gaufré ou rainuré. 

**Prescriptions complémentaires** 

Par type de couvercle, 2 clés de levage sont livrées. 

**MESURAGE** 

**unité de mesure:** 

pc (par défaut) / - 

**(soit par défaut)** 

**1. pc** 

**(soit)** 

**2. -** 

**code de mesurage:** 

dimensions extérieures (par défaut) / conduites d’évacuation 

**(soit par défaut)** :** 

Selon les dimensions extérieures : 200 x 200 / 300 x 300 / 400 x 400 / 500 x 500 / 600 x 600 mm 

**(soit)** :** 

Compris dans le prix unitaire des conduites d'évacuation. 

**nature du marché:** 

QF (par défaut) / PM 

**(soit par défaut)** 

**1. QF** 

**(soit)** 

**2. PM** 

###### 65.31.4 c Sanitaires - distribution et évacuation - couvercles pour chambre de visite / à l'intérieur - acier inoxydable [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de couvercle pour chambre de visite pour usage à l'intérieur (en acier inoxydable) 

**MATÉRIAUX** 

**Caractéristiques générales** 

Le couvercle et le cadre sont fabriqués en acier inoxydable. 

Dimensions extérieures : 200 x 200 / 300 x 300 / 400 x 400 / 500 x 500 / 600 x 600 mm. Type : simple / à double fond

Aspect : lisse / gaufré / rainuré . 

**Prescriptions complémentaires** 

Par type de couvercle, 2 clés de levage sont livrées. 

MESURAGE 

**unité de mesure:** 

pc (par défaut) / - 

**(soit par défaut)** 

**1. pc** 

**(soit)** 

**2. -** 

**code de mesurage:** 

dimensions extérieures (par défaut) / conduites d’évacuation 

**(soit par défaut)** :** 

Selon les dimensions extérieures : 200 x 200 / 300 x 300 / 400 x 400 / 500 x 500 / 600 x 600 mm 

**(soit)** : 

Compris dans le prix unitaire des conduites d'évacuation. 

- nature du marché: 

QF (par défaut) / PM 

**(soit par défaut)** 

**1. QF** 

**(soit)** 

**2. PM** 

###### 65.31.4 d Sanitaires - distribution et évacuation - couvercles pour chambre de visite / à l'intérieur - matière synthétique [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de couvercle pour chambre de visite pour usage à l'intérieur (en matière synthétique) 

**MATÉRIAUX** 

**Caractéristiques générales** 

Le couvercle et le cadre sont fabriqués en matière synthétique résistante aux chocs et à la chaleur. 

- Matériau :  PVC / PE 

- Dimensions extérieures : 200 x 200 / 300 x 300 / 400 x 400 / 500 x 500 / 600 x 600 mm. 

- Type : simple / à double fond 

- Aspect : lisse / gaufré ou rainuré. 

**Prescriptions complémentaires** 

Par type de couvercle, 2 clés de levage sont livrées.

**MESURAGE** 

**unité de mesure:** 

pc (par défaut) / - 

**(soit par défaut)** 

**1. pc** 

**(soit)** 

**2. -** 

**code de mesurage:** 

QF (par défaut) / PM 

**(soit par défaut)** 

**1. QF** 

**(soit)** 

**2. PM** 

**nature du marché:** 

QF (par défaut) / PM 

**(soit par défaut)** 

**1. QF** 

**(soit)** 

**2. PM**
