---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.31.5"
ordre_document: 222
titre: "65.31.5 Conduites d'alimentation & accessoires CCTB 01.13"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 222 65.31.5 Conduites d'alimentation & accessoires CCTB 01.13]
resume_section: |-
  Cette section détaille les exigences techniques et les spécifications pour les conduites d'alimentation en eau sanitaire (chaude et froide) et leurs accessoires dans les bâtiments. Elle couvre les matériaux (acier galvanisé, cuivre, matières synthétiques, acier inoxydable), les collecteurs, le calorifugeage, la protection incendie et les rubans chauffants. Les travaux incluent la pose, les raccordements, les essais d'étanchéité, le respect des normes (NBN, NIT), et la remise des plans "as-built". Les conduites doivent être correctement dimensionnées, protégées contre la corrosion, isolées thermiquement et acoustiquement, et posées selon des prescriptions strictes pour garantir durabilité, sécurité et conformité réglementaire. Les garanties couvrent 10 ans après réception provisoire.
  - **65.31.5a Sanitaires - distribution et évacuation - conduites d'alimentation & accessoires - tuyaux / acier galvanisé CCTB 01.12** — `section:65.31.5a`, article, profondeur 6, pages 476-478
  - **65.31.5b Sanitaires - distribution et évacuation - conduites d'alimentation & accessoires - tuyaux / cuivre CCTB 01.12** — `section:65.31.5b`, article, profondeur 6, pages 479-481
  - **65.31.5c Conduites d'alimentation & accessoires - tuyaux / matière synthétique CCTB 01.12** — `section:65.31.5c`, article, profondeur 6, pages 482-484
  - **65.31.5d Conduites d'alimentation & accessoires - tuyaux / acier inoxydable CCTB 01.12** — `section:65.31.5d`, article, profondeur 6, pages 485-485
  - **65.31.5e Conduites d'alimentation & accessoires - collecteurs CCTB 01.12** — `section:65.31.5e`, article, profondeur 6, pages 486-487
  - **65.31.5f Conduites d'alimentation & accessoires - calorifugeages des conduites CCTB 01.13** — `section:65.31.5f`, article, profondeur 6, pages 488-490
  - **65.31.5g Conduites d'alimentation & accessoires - protection incendie CCTB 01.12** — `section:65.31.5g`, article, profondeur 6, pages 491-491
  - **65.31.5h Conduites d'alimentation & accessoires - rubans chauffants CCTB 01.11** — `section:65.31.5h`, article, profondeur 6, pages 491-491
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/221-65-31-4-couvercles-pour-chambre-de-visite-a-l-interieur-cctb-01-11|65.31.4 Couvercles pour chambre de visite / à l'intérieur CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/223-65-32-equipements-appareils-et-accessoires-cctb-01-12|65.32 Equipements appareils et accessoires CCTB 01.12]]"
tags: [document-section, cctb]
sources: [222_65.31.5_conduites_dalimentation_accessoires_cctb_01.13.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

###### 65.31.5 Conduites d'alimentation & accessoires [[entities/cctb|CCTB]] 01.13

**DESCRIPTION** 

**Définition / Comprend** 

Cette rubrique comprend toutes les fournitures et travaux nécessaires en vue de la réalisation du réseau de distribution d'eau sanitaire chaude et froide à l'intérieur du bâtiment, y compris tous les moyens de fixation, les éléments de dilatation, les accessoires (collecteurs, raccords, assemblages, fourreaux, boîtes d'encastrement, calorifugeage des conduites, robinets d'installation, …). Conformément aux dispositions générales et/ou spécifiques du cahier spécial des charges, les prix unitaires compris dans ce poste comprennent toujours, soit selon leur ventilation dans le métré récapitulatif, soit dans leur totalité : 

- Si nécessaire, l'étude et le tracé du réseau de conduites ; 

- Le fraisage, forage et/ou décapage des saignées nécessaires et des percements ; 

- La fourniture, la fixation, les assemblages mécaniques et/ou soudés des conduites, des fourreaux correspondants pour les tuyaux en matière synthétique, les collecteurs, les boîtes d'encastrement, … ; 

- Tous les anti-refouleurs, groupes de sécurité, robinets d'arrêt, robinet de purge, collecteurs et raccords à intégrer dans le réseau de conduites ; 

- La fourniture, le cas échéant, des fourreaux appropriés ou de demi-coquilles ; 

- Les raccordements des installations intérieures au réseau de distribution d'eau, après le compteur, ainsi que les raccordements mutuels et aux autres parties de l'installation sanitaire (chauffe-eau, …) ; 

- Les essais d'étanchéité nécessaires (et/ou les essais de mise sous pression) sur le réseau des conduites ; 

- Aux endroits nécessaires, le calorifugeage des tuyaux ; 

- Le remplissage et la finition des saignées et percements ;

- Les plans as-built prescrits et les garanties. 

**Attention** 

1. La fourniture et la pose des robinets d'installation à intégrer dans le réseau de conduites tels que robinets d'arrêt, clapets et les dispositifs de sécurités sont décrits dans le sous-titre [65.33 Equipements - robinets et clapets](232_65.33_equipements_-_robinets_et_clapets_cctb_01.12.md) mais font toutefois partie du réseau de conduites et sont, sauf s'ils font l'objet d'un bordereau séparé, entièrement compris dans les prix unitaires des conduites d'alimentation. 

2. Les conduites sous pression directement raccordées au réseau de distribution public, pour l'alimentation des robinets d'incendie armés, … sont traitées séparément dans la section [66 Lutte contre l'incendie (LCI)](256_66_lutte_contre_lincendie_lci_cctb_01.12.md). 

3. L'entrepreneur est tenu de comprendre dans les prix unitaires des articles dans le chapitre [65.31.5 Conduites d'alimentation & accessoires](222_65.31.5_conduites_dalimentation_accessoires_cctb_01.13.md) également les travaux et fournitures nécessaires afin de réaliser, avec les autres sous-titres [65.32](223_65.32_equipements_-_appareils_et_accessoires_cctb_01.12.md) Equipements

- appareils et accessoires, [65.33](232_65.33_equipements_-_robinets_et_clapets_cctb_01.12.md) Equipements

- robinets et clapets et [65.23](206_65.23_equipements_-_productions_deau_chaude_cctb_01.13.md) Equipements

- productions d'eau chaude, un système d'alimentation sanitaire complet et en bon état de marche. 

**MATÉRIAUX** 

Choix des matériaux : 

- Le cahier spécial des charges détermine la nature des tuyaux, des raccords et des accessoires spéciaux tels que les collecteurs, le calorifugeage, le mode de protection, etc. 

- Le choix des matériaux implique que l'entrepreneur assume l'entière responsabilité du tracé et de ses fixations, entre autres en ce qui concerne les changements de forme qui se produiraient dans les conduites suite aux différences de température ou de pression. 

- L'entrepreneur discute avec le maître de l'ouvrage et l’auteur de projet de la pression maximale autorisée sur le réseau d'alimentation en eau et se base sur le rapport d'essai afin de déterminer quels matériaux sont éventuellement interdits. 

- Toujours utiliser des conduites qui, en fonction de leur utilisation et de leur emplacement, ne peuvent avoir des conséquences néfastes par la formation de corrosion (électrolyse, …). Il faut éviter de mélanger des tuyaux en acier et en cuivre dans un même circuit. Les tuyaux en cuivre ne se situe qu'en aval des tuyaux en acier. 

- Les tuyaux en matière synthétique sont pourvus d'un écran diffuseur. 

- Les tuyaux et leurs accessoires font toujours partie d'un seul et même système et constituent un ensemble une fois mis en œuvre. Toutes les pièces proviennent du même fabricant. Tous les tuyaux sont marqués sur toute leur longueur (marque/matériau, norme, diamètre, épaisseur des parois, date de fabrication, …). 

- Pour tous les matériaux utilisés, l'entrepreneur soumet une documentation ainsi que les éventuels échantillons à l'approbation du maître d’ouvrage. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Étude** 

L'étude est livrée par auteur de projet ou bureau d’étude (par défaut) / entrepreneur 

**(soit par défaut)** : l'étude est livrée par  l’auteur de projet / le bureau d'étude. 

**(soit)** : l'étude est livrée par l'entrepreneur et soumise pour approbation. 

L'entrepreneur est en outre tenu de fournir au maître de l'ouvrage la preuve qu'il s'est renseigné auprès de la société / la régie distributrice d'eau concernant : 

- le règlement en matière d'installations intérieures, auquel il se tient ; 

- la composition physico-chimique de l'eau ainsi que des matériaux dont l'usage est interdit ou déconseillé en raison de cette composition ; 

- la pression statique à l'endroit le plus bas du chantier, et celle qui est plus tard d'application en fonction des projets éventuels de la société ou de la régie. 

**Principe de l'installation**

Les installations sont en principe divisées comme suit : 

- Immeubles d'appartements : local compteur, conduites principales, conduite service général, réseau d'incendie, raccordement CC & chauffe-eau, réseau intérieur par unité de logement,... 

- Habitations individuelles : par unité d'habitation, l'installation compte normalement les raccordements suivants : 

   - 1 à 2 toilettes dont 1 avec lave-mains ; 

   - 1 évier dans la cuisine avec branchement pour lave-vaisselle ; 

   - 1 à 2 lavabos ; 

   - 1 bain ou douche ; 

   - le cas échéant, 1 vidoir situé dans la remise / local technique /local nettoyage / le garage; 

   - 1 machine à laver; 

   - Les raccordements pour le CC / les chauffe-eaux, … 

- Pour la détermination du tracé et du diamètre des conduites, l'entrepreneur tient compte de la vitesse maximale et des débits, nécessaires pour la mise et le maintien en service de l'installation. 

- Le diamètre des tuyaux est choisi de telle manière que la vitesse de circulation de l'eau soit limitée. 

- Les vitesses maximales de l'eau dans les conduites d'alimentation sont respectivement de : 

   - 1,75 m/s (dans les locaux techniques) 

   - 1,50 m/s (dans les locaux ou des gaines sanitaires) 

   - 1 m/s (dans les locaux de séjour, pour des raisons acoustiques) 

- Les débits suivants sont à livrer : 

   - Eviers : 0,20 l/sec eau chaude ou froide ; 

   - Lavabos : 0,20 I/sec. eau chaude ou froide ; 

   - Baignoires : 0,25 I/sec. eau chaude ou froide ; 

   - W-C : 0,10 I/sec. eau froide ; 

   - Vidoirs : 0,20 I/sec. eau froide ; 

   - Lave-vaisselles et machines à laver : 0,15 I/sec. eau froide. 

Remarque 

Lorsqu'il s'agit d'immeubles qui comportent plus de 3 unités de logement, les débits susmentionnés doivent être atteints lorsque (n/(n-1)~2) robinets fonctionnent (n = nombre de robinets d'un certain type dans le bâtiment). La pression disponible est lue sur des manomètres disposés au début (près du robinet d'arrêt principal) et aux points les plus élevés de l'installation. Les manomètres sont raccordés aux conduites à l'aide d'une vanne à trois voies. 

**Tracé des conduites** 

L'implantation des conduites est indiquée schématiquement sur les plans. Le tracé exact est toutefois établi en concertation. La prescription de légères modifications du tracé n'entraîne pas de supplément de prix. 

Le réseau des conduites est raccordé à l'alimentation. Chaque habitation individuelle dispose d'un compteur indépendant. 

Le tracé des conduites tient compte des conditions générales suivantes : 

- Les conduites sont posées selon le tracé le plus rectiligne possible, tant horizontalement que verticalement. Dans les traversées de murs et de cloisons, n'est réalisé aucun assemblage ou soudure. 

- Les conduites sont supportées de manière à assurer la libre dilatation des tuyaux et à éviter leur fléchissement. 

- Toutes les mesures sont prises pour éviter les coups de bélier. 

- Sauf à hauteur des robinets mélanger, les liaisons entre les réseaux de distribution d'eau chaude et froide ne sont pas autorisées. 

- L'installation est conçue de telle manière que l'eau ne puisse stagner dans certaines parties de l'installation.

Les dispositifs suivants sont prévus en nombre suffisant afin de vidanger l'installation : 

- Dans toute habitation et/ou appartement, on prévoit un robinet d'arrêt avec possibilité de vidange. A cet effet, les conduites sont posées avec une légère pente (≥ 1 mm / mètre courant). Chaque conduite verticale ou branchement important est muni d'un robinet d'arrêt suivi d'un robinet de vidange, au point le plus bas, afin de pouvoir vidanger complètement l'installation. 

- De par leur conception et leur emplacement, les organes de commande sont facilement accessibles et manœuvrables. 

- Toutes les conduites dans les garages, remises, vides sanitaires et/ou faux plafonds sont marquées après chaque branchement et après chaque robinet d'arrêt. 

- Les réseaux de conduites portent les couleurs d'identification : rouge pour l'eau chaude, bleu pour l'eau froide, vert pour l'eau de pluie et rouge signal pour les conduites incendie. Dans chaque local, la couleur est appliquée à au moins un endroit à l'aide d'un ruban en PVC. Les points de vidange des conduites d'eau non potable portent une marque clairement visible. 

**Assemblages

- Raccords

- Collecteurs** 

- Les tuyaux sont toujours sciés perpendiculairement à l'axe du tuyau avec une pince coupetube appropriée afin d'obtenir ainsi une section droite tandis que les sections sont soigneusement ébarbées. 

- Les tuyaux rigides ne sont pas courbés, tous les changements de direction et branchements se font avec des raccords propres au système et livrés par le même fabricant. Les raccords, coudes, branchements sont dans la mesure du possible installés à des emplacements accessibles. 

- Tous les raccords sont assurément étanches et résistent à une pression P ≥ 6 bars. Les raccords réalisés restent visibles jusqu'à ce que l'essai d'étanchéité hydraulique ait été effectué (c'est-à-dire pas de bandes anticorrosion, pas de revêtement, pas de chape). 

- Les tuyaux dont les raccords sont déjà exécutés ne sont plus courbés et sont posés sans tension à l'aide de colliers. Dans le mur ou le sol, en principe, pas de réalisation d'assemblages. 

**Dilatation** 

- Lors de l'établissement du tracé et la pose des conduites, il y a lieu de tenir compte de la 

dilatation des tuyaux. En fonction des matériaux utilisés, la dilatation est respectivement de 

|**Matériau du tuyau**|**Coëfficient de dilatation thermique moyen**<br>**(mm/m.°C)**|
|---|---|
|Acier|0,012|
|Acier inoxydable|0,016|
|Cuivre|0,017|
|PVC-U|0,075|
|PVC-C|0,065|
|PE|0,20|
|PP|0,15|



- En fonction des dilatations attendues, il est veillé à : 

   - laisser suffisamment d'espace entre les extrémités des tronçons rectilignes, entre le coude et le mur. Les tuyaux bougent dans les colliers, à l'exception de quelques colliers judicieusement choisis. Les colliers sont serrés de manière à permettre la libre dilatation des conduites; 

   - ne pas empêcher les mouvements des conduites rectilignes par les branchements, entre autre lorsque ceux-ci traversent un mur ou un plancher ou sont raccordés à proximité de l'endroit où la conduite principale traverse un mur ou un plancher ; 

   - laisser suffisamment de souplesse aux branchements afin de pouvoir suivre les mouvements de la conduite principale. Pour les conduites encastrées, les

précautions nécessaires sont prises pour permettre la dilatation des conduites avant de les encastrer dans le mur ou la chape. 

**Mode de pose** 

Les conduites sont suspendues ou encastrées silencieusement sans qu'elles ne soient sujettes aux vibrations. En principe, toutes les conduites sont encastrées, sauf mentions contraires sur les plans (par exemple, dans les remises et les locaux de compteurs ou lorsqu'elles sont posées dans des gaines). Le cahier des charges spécifie le mode de conception. 

- Après la finition, les conduites sont entièrement invisibles, sauf mention contraire. A cet effet, elles sont encastrées dans la chape et/ou posées dans des saignées, des gaines ou des faux plafonds. Dans les murs mitoyens ou dans les murs séparant deux habitations, éviter la pose de conduites. 

- Les conduites sont spécifiquement destinées à être encastrées et sont suffisamment protégées à l'aide de bandes en matière synthétique ou de n'importe quel autre système de protection équivalent, conformément aux dispositions spécifiques dans le cahier spécial des charges. En tout cas, la couche de protection est de nature telle qu'elle ne puisse former plus tard des taches de graisse ou de décoloration au travers des revêtements de murs ou des enduits. Les conduites métalliques encastrées dans les murs ou les sols sont préalablement enveloppées dans une bande d'isolation autocollante. 

- Dans le mur ou le sol, limiter le nombre d'assemblages au minimum. Les assemblages éventuels restent visibles jusqu'à ce que l'essai d'étanchéité hydraulique soit exécuté (c'est-àdire pas de bandes anticorrosion, pas de revêtement, pas de chape). 

- Les collecteurs sont toujours prévus à un endroit accessible. 

- Les saignées dans les murs maçonnés sont fraisées et elles ont la section appropriée, sans mettre la stabilité en danger. Aucune conduite n'est posée à une distance < 1 cm de la face finie des murs du bâtiment. Les conduites pour les appareils sont posées dans des saignées fraisées (non décapées) et courent toujours verticalement et non horizontalement. 

- Après les essais d'étanchéité et la protection des conduites, les saignées dans les murs sont rebouchées avec un mortier approprié. Les conduites intégrées dans les chapes sont  recouvertes le plus rapidement possible du mortier de chape, toutefois après l'application des couches de protection nécessaires et après avoir effectué les essais d'étanchéité. 

**Conduites en apparent** 

- Pour les conduites posées en apparent, on utilise, en principe, des tuyaux rigides qui sont fixés à l'aide de colliers et/ou de préférence groupés dans des gaines ou posés dans des coquilles. Ils sont placés de manière telle qu'il soit toujours possible de poser l'isolation thermique. A cet effet, aucune conduite n'est placée à moins de 20 mm du mur ou du plafond. 

- Les conduites en apparent sont parfaitement alignées, parallèles aux murs et suspendues dans les colliers appropriés. Lorsque plusieurs conduites sont posées en parallèle, les supports sont regroupés et alignés. Pour les conduites posées horizontalement sur les murs, les conduites d'eau froide sont posées sous les conduites d'eau chaude. 

- Les colliers sont en acier galvanisé recouvert à l'intérieur d'un matériau compressible ou en matière synthétique de qualité supérieure et permettent la dilatation des tuyaux sans les endommager. Leurs dimensions correspondent aux diamètres respectifs des tuyaux. Les boulons des colliers sont en laiton ou en acier cadmié. Les colliers sont fixés à l'aide de vis et de chevilles ou fixés sur des rails en forme de U en acier galvanisé par au moins deux vis et chevilles. Le système de colliers est soumis pour approbation au maître d’ouvrage. 

- La distance maximale entre deux points de fixation dépend du matériau et du diamètre extérieur des conduites et satisfait aux prescriptions du fabricant et du cahier spécial des charges. 

- Les colliers sont serrés de telle façon qu'ils puissent bouger librement (dans le sens longitudinal) et qu'ils ne puissent être endommagés par les colliers. En outre, à des intervalles réguliers, sont prévus des points fixes afin de diviser les conduites en parties distinctes où le retrait et/ou la dilatation sont possibles. En principe, des points fixes sont

également prévus à tous les changements de direction (branchements en T et coudes) et à hauteur de tous les appareils (robinets d'arrêt, compteurs, adoucisseurs d'eau, …). 

**Conduites enterrées** 

- Lorsque des conduites d'alimentation sont enterrées, elles le sont à une profondeur hors d'atteinte du gel (au moins 0,80 (par défaut) / 1,00 m). La pose s'effectue conformément aux prescriptions de la [NBN EN 806-4] Les conduites sont efficacement protégées et isolées conformément au cahier spécial des charges. 

- Les parois des tranchées sont étayées si nécessaire afin de prévenir les affouillements. Après les fouilles, le fond des tranchées est égalisé. Les conduites sont posées sur : 

lit de sable (par défaut) /  empierrement  /  sable-ciment /  béton maigre 

**(soit par défaut)** : un lit de sable de 10 cm d'épaisseur en sable pour béton maigre selon la [NBN EN 13242+A1]. 

**(soit)** : un lit de pose d’empierrement, type I A selon le [CCT Qualiroutes], Chapitre I ‘Drainage et égouttage’ 

**(soit)** : un lit de pose de sable-ciment selon le [CCT Qualiroutes], Chapitre I ‘Drainage et égouttage’ **(soit)** : une fondation en béton maigre (C 12/15) selon le [CCT Qualiroutes], Chapitre I ‘Drainage et égouttage’ 

- Sur toute leur longueur, les conduites sont soutenues et placées dans les tracés les plus rectilignes possibles et de telle façon que la dilatation des tuyaux soit assurée. Au droit des traversées de murs et dalles de sol, les conduites sont efficacement protégées par des manchons et la finition au droit des murs extérieurs est parfaitement étanche. Pour le remblai des tranchées, les conduites sont recouvertes d'une couche de sable de 10 cm d'épaisseur. 

- Les travaux de remblai sont effectués qu'après l'exécution de l'essai de contrôle et après l'approbation de l’auteur de projet. Les remblais des tranchées sont exécutés avec de la terre provenant des fouilles / du sable compacté pour béton maigre (C 12/15) selon le [CCT Qualiroutes], chapitre I / du sable-ciment selon le [CCT Qualiroutes], chapitre I. 

- Les endroits nécessitant des remblais particuliers sont indiqués dans le cahier spécial des charges. 

**Traversées de murs** 

A chaque traversée de tuyaux au travers des murs, dalles de sol ou plafonds, les conduites sont protégées par des manchons appropriés en matière synthétique, autorisant des mouvements libres. Les bords des fourreaux sont placés dans le plan des surfaces finies des murs et plafonds, et 1,5 cm plus haut que les sols finis. L'espace entre le manchon et le tuyau est rembourré à l'aide d'un matériau isolant inerte approprié ou d'un mastic. 

Toutes les conduites qui traversent un élément de construction (sol ou mur) qui répondent à une exigence de résistance au feu sont posées de façon à ne pas altérer la résistance au feu de cet élément de construction traversé et répondent à la [NIT 254]. 

**Précautions acoustiques** 

Les conduites sont fixées judicieusement afin de limiter la transmission de vibrations et de prévenir toute nuisance acoustique lors des prises d'eau. A cet effet, l'entrepreneur prend toutes les mesures qui s'imposent afin de permettre le fonctionnement silencieux de l'installation : 

- Le niveau acoustique LAinstal,nT dû au fonctionnement des appareils sanitaires ≤ 65 dB(A) pour un confort acoustique normal et 60 dB(A) pour un confort acoustique supérieur dans les salles de bains et les WC. 

- L’émergence du niveau de bruit engendrée dans les locaux voisins lors des prises d’eau ne dépasse les limites définies dans la [NBN S 01-400-1]. Tout contact entre les conduites et les moyens de fixation est évité ainsi qu'entre les conduites et les murs ou les sols. Une bonne isolation acoustique dépend fortement de l'exécution. Afin de réduire la transmission de bruits dans le bâtiment, l'installateur prend les mesures suivantes :

- Remplir l'espace entre les fourreaux et les tuyaux avec un matériau souple (éviter des contacts durs) 

- L'intérieur des colliers de suspension est revêtu d'une couche d'isolation compressible. 

- Les produits isolants acoustiques sont auto-extinguibles, imputrescibles et sans pores. 

**Protection - Calorifugeage des conduites** 

- Dans la mesure où elles ne sont pas protégées contre le gel et/ou la condensation, toutes les conduites encastrées sont protégées efficacement contre la corrosion et les dégradations, à l'aide de bandes en matière synthétique (ou de tout autre système de protection équivalent). 

- Les conduites qui sont placées dans un endroit sensible au gel ou à risque de condensation sont en outre calorifugées. Isolation des conduites : afin de prévenir la formation de condensation sur les conduites d'eau froide et les pertes de chaleurs sur les conduites d'eau chaude, toutes les conduites encastrées dans les murs extérieurs et apparentes dans les locaux non chauffés (par ex. vide sanitaire) sont calorifugées au moyen d'une isolation autoextinguible et étanche à la vapeur. 

- Le calorifugeage des conduites est chimiquement neutre, non toxique, ne contient pas d'éléments corrosifs et résiste aux températures de s‘échelonnant entre -15 °C et 90 °C. Elle ne contient pas de produits corrosifs, tant par rapport au cuivre, au zinc, au fer, au plomb qu'aux matières synthétiques. Le matériau d'isolation est autoextinguible et pourvu d'une couche extérieure répulsive à l'eau 

**Raccordement des appareils** 

Pour le raccordement aux robinets, chauffe-eau et autres, il est prévu à la hauteur des branchements des pièces de raccord perpendiculaires ou des boîtes d'encastrement dans lesquels un raccord en laiton, de diamètre intérieur approprié, est inséré afin de permettre le montage des robinets d'arrêt traditionnels sur les conduites. Les conduites apparentes en cuivre pour l'alimentation des appareils sanitaires sont toujours chromées (après le robinet d'arrêt). L'épaisseur des parois de ces tuyaux après le robinet d'arrêt est de 0,8 mm (compris dans le prix des robinets sanitaires

- voir la section [65.33](232_65.33_equipements_-_robinets_et_clapets_cctb_01.12.md) Equipements

- robinets et clapets). 

**CONTRÔLES** 

**Contrôles & Essais** 

Toutes les conduites endommagées, aussi bien pendant le déchargement que pendant la pose, sont remplacées. Les assemblages réalisés restent visibles jusqu'à ce que l'essai d'étanchéité hydraulique ait été effectué (c'est-à-dire pas de bandes anticorrosion, pas de revêtement, pas de chape). Afin de prévenir toute dégradation, ces conduites sont ensuite recouvertes le plus rapidement possible. 

Avant l’encastrement du système de conduites et en tout état de cause avant la mise en service de l’installation, l'entrepreneur en teste l'étanchéité hydraulique. Les essais sont basés sur la [NBN EN 806-4] (procédure C). 

Le contrôle d’étanchéité est exécuté conformément à la procédure ci-après : 

- Les accessoires du système de conduites qui ne résistent pas à une pression de 1,5 x la pression de service PN (PN = 10 bars) sont débranchés au préalable. 

- Les conduites montées mais non encastrées sont remplies d’eau potable et purgées. 

- Une pression d’ 1,5 x PN est appliquée 

- Après 10 minutes, la pression est rétablie une première fois à 1,5 x PN 

- Après 10 minutes, la pression est rétablie une deuxième fois à 1,5 x PN 

- Après une pause de 10 minutes, la pression (PT=30) est mesurée 

- La pression est mesurée une nouvelle fois 30 minutes plus tard (PT=60) 

   - 1 = PT=30 – PT=60 ≤ 0 ,6 bar 

- Entre ces 2 dernières mesures, la perte de pression DP1 ≤ 0,6 bar. Dans le cas contraire, il convient de rechercher la cause du défaut d’étanchéité et d’y remédier avant de reprendre toute la procédure depuis le départ.

- 120 minutes plus tard, la pression est mesurée une nouvelle fois (PT=180) ΔP2 = PT=60 – PT=180 ≤ 0 ,2 bar 

- Entre ces deux dernières mesures, la perte de pression DP2 ≤ 0,2 bar. Dans le cas contraire, il convient de rechercher la cause du défaut d’étanchéité et d’y remédier avant de reprendre toute la procédure depuis le départ. 

- Les conduites sont contrôlées visuellement en ce qui concerne d’éventuelles fuites ou défauts d’étanchéité. 

Les essais sont exécutés par l'entrepreneur avec son matériel et son personnel. Il avertit l’auteur de projet / le maître d’ouvrage en temps utile du début des essais, afin qu'ils puissent exercer le contrôle. Après l'exécution des essais d'étanchéité, les tuyaux restent sous une pression normale afin que les éventuels accidents pendant les travaux puissent immédiatement être remarqués. 

Dans le cas d'un système à double tuyau, le montage il est en outre permis de remplacer un tuyau intérieur endommagé sans démolition, à l'aide d'un raccord de tirage. L'auteur de projet se réserve le droit de faire effectuer une démonstration d'un remplacement semblable par l'installateur à un endroit quelconque du réseau de conduites, sans compter de supplément. 

**Garanties** 

L'entrepreneur et le fournisseur se portent solidairement garants pendant dix ans, à compter de la date de la réception provisoire. Cette garantie couvre tous les dégâts possibles à toutes les conduites, à tous les assemblages raccords et raccords entre les collecteurs et les branchements sanitaires, ainsi que les dégâts répercutés sur les autres parties du bâtiment. 

**Plans AS-BUILT** 

Avant la réception définitive des travaux, l'entrepreneur remet au maître d’ouvrage un dessin du réseau de conduites, tel qu'il a été exécuté. Ce dessin mentionne tous les regards de visite, le tracé des conduites, les diamètres, la nature des tuyaux et des robinets. Les niveaux des différentes conduites par rapport au niveau de référence sont également indiqués. 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[NBN EN 13242+A1, Granulats pour matériaux traités aux liants hydrauliques et matériaux non traités utilisés pour les travaux de génie civil et pour la construction des chaussées] 

**Exécution** 

[NBN EN 806-4, Spécifications techniques relatives aux installations d'eau destinée à la consommation humaine à l'intérieur des bâtiments - Partie 4 : Installation] 

**AIDE** 

**Note à l'attention de l'auteur de projet** 

- Il est interdit d'utiliser des tuyaux en acier et en cuivre dans les réseaux de distribution où l'eau a un caractère agressif et en aval des appareils d'adoucissement d'eau. En tout cas, l'utilisation de conduites en plomb et en amiante-ciment est interdite. 

- En général, les réseaux d'alimentation en eau sont réalisés à l'aide de 

   - tuyaux de cuivre ou en matière synthétique pour les conduites d'alimentation à l'intérieur du bâtiment 

   - tuyaux en matière synthétique pour les conduites d'alimentation à l'extérieur du bâtiment ou les conduites enterrées 

   - tuyaux en acier galvanisé pour le raccordement au compteur 

   - tuyaux en acier non protégé pour les conduites d'incendie. 

[65.31.5 a Sanitaires - distribution et évacuation - conduites d'alimentation & accessoires - tuyaux / acier galvanisé [[entities/cctb|CCTB]] 01.12](222_65.31.5_conduites_dalimentation_accessoires_cctb_01.13.md)

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des conduites d'alimentation en matières métalliques (acier galvanisé) ainsi que leurs accessoires 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit des conduites d'alimentation sanitaires en acier galvanisé dont les tubes en acier sont conformes à la [NBN EN 10255+A1], le revêtement de zinc à la  [NBN EN 10240], qualité de revêtement A.1. (l’eau potable) et sont également conformes aux prescriptions de la [NIT 145]. Les conduites sont filetables, c’est-à-dire appartenir à la série H (série lourde) ou M (série demi-lourde). 

Les diamètres extérieurs (D), les épaisseurs (T) et les masses linéiques s’appliquent pour les tubes : 

|Diam. Ext.<br>spécifiéa)|Dimension<br>du filetage<br>a)|Diamètre extérieur|Diamètre extérieur||H|H|M|M|M|
|---|---|---|---|---|---|---|---|---|---|
||||||Série forte||Série moyenne|||
|D|R|max|min|épaisseur|masse linéique du<br>tube nu||épaisseur|masse linéique du<br>tube nu||
|||||T|Extrémité<br>lisse|Fileté et<br>manchonn<br>é|T|Extrémité<br>lisse|Fileté et<br>manchonn<br>é|
|mm||mm|mm|mm|kg/m|kg/m|mm|kg/m|kg/m|
|17.2|3/8|17.5|16.7|2.9|1.02|1.03|2.3|0.839|0.845|
|21.3|1/2|21.8|21.0|3.2|1.44|1.45|2.6|1.21|1.22|
|26.9|3/4|27.3|26.5|3.2|1.87|1.88|2.6|1.56|1.57|
|33.7|1|34.2|33.3|4.0|2.93|2.95|3.2|2.41|2.43|
|42.4|1 1/4|42.9|42.0|4.0|3.79|3.82|3.2|3.10|3.13|
|48.3|1 1/2|48.8|47.9|4.0|4.37|4.41|3.2|3.56|3.60|
|60.3|2|60.8|59.7|4.5|6.19|6.26|3.6|5.03|5.10|
|76.1|2 1/2|76.6|75.3|4.5|7.93|8.05|3.6|6.42|6.54|
|88.9|3|89.5|88.0|5.0|10.3|10.5|4.0|8.36|8.53|



> [a) ] Pour la relation entre le diamètre extérieur spécifié (D), la dimension du filetage (R) et le diamètre nominal (DN) voir Annexe A. 

**T= Epaisseur spécifié** 

Diamètres nominaux : conformément aux indications sur les plans / conformément aux débits prescrits selon l'étude de l'entrepreneur 

Colliers de fixation : en acier galvanisé ou en laiton, revêtus à l'intérieur d'un matériau compressible. Leurs dimensions correspondent aux diamètres respectifs des tuyaux. Les boulons des colliers sont en laiton ou en acier cadmié. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

- Les conduites sont posées conformément aux prescriptions de la [NIT 145].

- Les tuyaux sont coupés avec une pince coupe-tube et soigneusement ébarbés. Ils sont posés parfaitement en ligne, tout changement de direction ou branchement devant être réalisé parfaitement d'équerre avec les raccords appropriés. 

- Aucun assemblage ne se situe à un endroit qui estinaccessible par la suite, par exemple  dans les sols, murs, … Les assemblages et les joints sont exécutés conformément à la [NBN EN 806-4] au moyen d'assemblages : 

   - Raccords filetés. Pour les raccords filetés, on utilise des pièces en fonte malléable, une pâte adéquate et des produits d'étanchéité spéciaux, à l'exception des fibres naturelles de chanvre. 

   - Raccords par soudage. Pour les changements de direction dans les assemblages soudés, l'utilisation de raccords soudables est obligatoire Les tubes sont galvanisés ou regalvanisés après soudure 

   - Assemblage par brides : pour les tubes de grand diamètre 

   - Assemblage spécifique couvert par une déclaration d’aptitude à l’utilisation décrite au chapitre02.42.1 Critères d'acceptabilité 

- Les conduites posées en apparent sont fixées de manière à éviter les vibrations et les bruits, au moyen de colliers appropriés à vis et cheville ou fixés sur des rails en forme de U en acier galvanisé au moyen de deux vis et chevilles. Dans la mesure du possible, elles sont groupées dans des gaines ou posées dans des coquilles. 

- L'espacement maximal est respectivement de (sauf si les directives du fabricant imposent autres distances) : 

|•L'espacement maximal es<br>autres distances) :|t respectivement de (sauf si les dir|ectives du fabricant imposent|
|---|---|---|
|**Diamètres extérieurs**|**Espacement horizontal**|**Espacement vertical**|
|DN 12 / 15 / 18|≤ 100 cm|≤ 150 cm|
|DN 22 / 28 / 34|≤ 150 cm|≤ 200 cm|
|DN 42 / 80|≤ 200 cm|≤ 300 cm|



- Pour la traversée des murs et des planchers, on utilise des fourreaux permettant la libre dilatation des tuyaux. Ils dépassent de 1 cm du sol fini et l'achèvement est rendu étanche. 

- Aux endroits nécessaires, sont prévus des compensateurs de dilatation. Les calculs nécessaires et un schéma d'exécution détaillé sont soumis pour approbation à l'auteur de projet. 

- Autour des conduites qui sont encastrées dans les murs et les planchers, on enroule préalablement une bande anticorrosion adhésive en PVC, chaque enroulement chevauchant le précédent d'au moins 20 mm, conformément à la [NBN EN 12068]. Les conduites enveloppées sont totalement protégées contre la corrosion de nature chimique et électrolytique. 

**Notes d’exécution complémentaires** 

Toutes les conduites sont posées en apparent, sauf *** 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

[NBN EN 10255+A1, Tubes en acier non allié soudables et filetables - Conditions techniques de livraison] 

[NBN EN 10240, Revêtements intérieur et/ou extérieur des tubes en acier - Spécifications pour revêtements de galvanisation à chaud sur des lignes automatiques] 

[NBN EN 12068, Protection cathodique

- Revêtements organiques extérieurs pour la protection contre la corrosion de tubes en acier enterrés ou immergés en conjonction avec la protection cathodique

- Bandes et matériaux rétractables] 

[NIT 145, Recommandations pour l'utilisation des tubes en acier galvanisé pour la distribution d'eau sanitaire chaude et froide.]

**MESURAGE** 

**unité de mesure:** 

m (par défaut) / fft 

**(soit par défaut)** 

**1. m** 

**(soit)** 

**2. fft** 

**code de mesurage:** 

DN (par défaut) / type 

**(soit par défaut)** :** 

Le cas échéant ventilé selon le diamètre nominal (DN ¼" /  3/8" / ½" / 20" / ¾" / 1" / *** mm) et le mode de pose (en apparent ou encastré). Longueur nette des conduites. Les accessoires, coudes et raccords ne sont pas comptés mais compris dans le prix unitaire 

**(soit)** :** 

Selon le type d’habitation / local / local technique / local entretien / caves / bâtiment / logement / *** 

**nature du marché:** 

QF (par défaut) / PG 

**(soit par défaut)** 

**1. QF** 

**(soit)** 

**2. PG** 

**AIDE** 

**Note à l'attention de l'auteur de projet** 

- Les conduites galvanisées sont généralement uniquement utilisées pour les conduites de distribution principales à la hauteur des compteurs, de l'amenée d'eau de l'installation de chauffage et des éventuelles conduites d'incendie. 

- Il est interdit de poser des tuyaux en acier galvanisé en aval d'éléments en cuivre ou en alliage de cuivre. 

- Pour les conduites d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] en acier, l'échangeur de chaleur ou la cuve intérieure du chauffe-eau sanitaire n'est pas en cuivre non traité. 

[65.31.5 b Sanitaires - distribution et évacuation - conduites d'alimentation & accessoires - tuyaux / cuivre [[entities/cctb|CCTB]] 01.12](222_65.31.5_conduites_dalimentation_accessoires_cctb_01.13.md)

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des conduites d'alimentation en matières métalliques (cuivre) ainsi que leurs accessoires 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit des conduites sanitaires d'alimentation exécutées en cuivre rouge selon la [NBN EN 1057+A1]. Les tuyaux sont marqués sur toute leur longueur. Le marquage reprend les informations suivantes : le numéro de la norme (EN 1057), dimensions nominales (diamètre extérieur, épaisseur

des parois), le signe d’identification du fabrication et l’année et le mois de fabrication. Les tubes midurs sont toujours identifiés par le symbole ‘I-I-I’. 

Les conduites, protégées par une gaine, sont revêtues en usine et conformes à la norme [NBN EN 13349]. Les informations suivantes sont mentionnées sur la gaine, espacées entre elles d’un mètre au plus : la référence à la norme (EN 13349), les dimensions nominales du tube en cuivre : diamètre extérieur et épaisseur de la paroi, l’indication ‘I-I-I’ pour les tubes mi-durs, le sigle d’indication du fabricant et l’année et le mois de fabrication. 

Les techniques de raccordement des tubes en cuivre sont : 

- Les raccords par brasure tendre : à l’aide de raccords à braser (conformes à la norme [NBN EN 1254-1]) ou de tubes  évasés (Ø ≤ 28 mm) 

- Les raccords à compression : selon la norme [NBN EN 1254-2], les raccords sont de type A, pas applicables pour les tubes recuits, sauf si ces derniers disposent d’une douille d’insertion 

- Les raccords à sertir : les sertisseuses automatiques qui peuvent effectuer un cycle d’assemblage complet sans interruption sont à utiliser. Cette technique fait l’objet d’une déclaration d’aptitude à l’utilisation décrite au chapitre 02.42.1 Critères d'acceptabilité. 

- Les raccords à clipser (pushfittings) : peu utilisés en Belgique les systèmes sont couverts par une déclaration d’aptitude à l’utilisation décrite au chapitre 02.42.1 Critères d'acceptabilité; 

Les conduites et leurs raccords satisfont aux exigences de la [NIT 245]. 

En fonction du domaine d'application et de la dureté souhaitée du tube, on utilise : 

gainé (par défaut) / nu 

**(soit par défaut)** : des tuyaux gainés, avec un manteau d'isolation conforme à la norme [NBN EN 13349] et un traitement interne de la surface contre la corrosion, avant la pose dans la chape. Ils sont livrés en rouleaux (de 25 et 50 m). Toutes les conduites entre le collecteur le robinet du radiateur sont toujours d'une seule pièce. Seuls les raccords sur le robinet d'isolement du collecteur et du radiateur sont autorisés. Tous les raccords sont accessibles. Les conduites sont fixées sur la structure portante à l'aide de moyens inoxydables. Leur tracé permet une dilatation régulière. Pour les tronçons de conduites d'une longueur > 6 m, une boucle oméga est intégrée. Celle-ci est remplie d'un matériau isolant de densité élevée qui permettent la dilatation de la boucle. 

**(soit)** : de tuyaux nus, traités à l'intérieur contre la corrosion, avant la pose en apparent, y compris les douilles et les colliers de fixation. Ils sont livrables en longueurs de 3 et de 5 m. Dans la mesure du possible, ils sont regroupés en gaines ou posés dans des coquilles. Dans les locaux non chauffés et s'il y a risque de gel, les tuyaux sont (séparément) isolés, y compris les raccords et les colliers. Il est recommandé d'utiliser des tuyaux pré-isolés. Les colliers sont en cuivre, en alliage de cuivre ou en matière synthétique. Lorsqu'on utilise de l'acier cuivré, du zamak ou un autre métal, une isolation est posée entre le collier et le tuyau. 

Diamètres nominaux : conformément aux indications sur les plans / conformément aux débits selon l'étude établie par l'entrepreneur 

- Température de service admissible : ≤ 100 °C. 

- Pour les tubes Ø ext nominal ≤ à 42 mm, il est conseillé de toujours respecter les épaisseurs de paroi minimales suivantes lors de l'utilisation de tuyaux en cuivre : 1 mm 

- Pour les tubes d’un Ø ext nominal ≥ à 54 mm : 1,2 mm 

Espacement entre les colliers pour les tubes placés horizontalement et verticalement selon le tableau suivant: 

|suivant:|||
|---|---|---|
|Diamètre du tube|Placement vertical(m)|Placement horizontal(m)|
|≤ 22 mm|1,5|1,0|
|28 mm|2,0|1,0|
|≥ 35 mm|2,0|1,5|



EXÉCUTION / MISE EN ŒUVRE

**Prescriptions générales** 

- Les tuyaux sont sciés d'équerre avec une scie à métal ou coupés avec une pince coupe-tube en évitant les déformations. Les tuyaux sont soigneusement ébarbés. 

- Les raccordements sont effectués par assemblage mécanique de raccords à compression exécutés avec une machine à comprimer spéciale ou par brasage (température < 450 °C) au cuivre étamé ou ≤ Ø 22 mm,  à l'étain-argent en utilisant un fluidifiant ou une pâte (d'étamage) selon les prescriptions du fournisseur. Pour les raccords à compression, l'utilisation de fourreaux de support est recommandée. 

- Lorsque les tuyaux sont de grande longueur et que l'on peut s'attendre à une dilatation importante, celle-ci est absorbée par des boucles de dilatation ou des compensateurs axiaux (selon la [NIT 245]). 

- Toutes les traversées de murs et sols sont exécutées avec des manchons dans lesquels les tuyaux sont libres. 

- Calorifugeage des conduites : *** : oui (par défaut) / non 

- Fourreaux : *** : oui (par défaut) / non 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

[NBN EN 1057+A1, Cuivre et alliages de cuivre - Tubes ronds sans soudure en cuivre pour l'eau et le gaz dans les applications sanitaires et de chauffage] 

[NBN EN 13349, Cuivre et alliages de cuivre - Tubes en cuivre gainés avec gaine compacte] 

[NBN EN 1254-1, Cuivre et alliages de cuivre

- Raccords

- Partie 1: Raccords à braser par capillarité pour tubes en cuivre] 

[NBN EN 1254-2, Cuivre et alliages de cuivre

- Raccords

- Partie 2: Raccords à compression pour tubes en cuivre] 

[NBN EN 1254-3, Cuivre et alliages de cuivre

- Raccords

- Partie 3: Raccords à compression pour tubes en matières plastiques et multicouches] 

[NBN EN 1254-4, Cuivre et alliages de cuivre

- Raccords

- Partie 4: Raccords filetés] 

[NBN EN 1254-5, Cuivre et alliages de cuivre

- Raccords

- Partie 5: Raccords à emboîture courte pour brasure forte par capillarité pour tubes en cuivre] 

[NBN EN 1254-7, Cuivre et alliages de cuivre

- Raccords

- Partie 7 : Raccords à sertir pour tubes métalliques] 

[NBN EN 1254-8, Cuivre et alliages de cuivre

- Raccords

- Partie 8: Raccords à sertir pour tubes en matières plastiques et multicouches] 

[NIT 245, Recommandations pour l'utilisation des tubes en cuivre pour la distribution d'eau sanitaire chaude et froide (remplace la NIT 154).] 

**MESURAGE** 

**unité de mesure:** 

m (par défaut) / fft 

**(soit par défaut)** 

**1. m** 

**(soit)** 

**2. fft** 

**code de mesurage:** 

DN (par défaut) / type

**(soit par défaut)** :** 

Le cas échéant ventilé selon le diamètre nominal (DN 10 / 12 / 15 / 18 / 22 / 28 / 35 / 42 / *** mm) et le mode de pose (en apparent ou encastré). Longueur nette des conduites. Les accessoires, coudes et raccords ne sont pas comptés mais compris dans le prix unitaire. 

**(soit)** :** 

Selon le type d’habitation / local / local technique / local entretien / caves / bâtiment / logement / *** 

**nature du marché:** 

QF (par défaut) / PG 

**(soit par défaut)** 

1. QF 

**(soit)** 

**2. PG** 

**AIDE** 

**Note à l'attention de l'auteur de projet** 

- Il est interdit de poser des éléments en cuivre ou en alliage de cuivre en amont des tuyaux en acier galvanisé. 

- En principe, les tuyaux en cuivre rouge non traités sont uniquement utilisés pour les tuyaux d'alimentation d'eau froide posés en apparent (conduites principales). Les conduites posées en apparent sont toujours prévues en version rigide. 

[65.31.5 c Conduites d'alimentation & accessoires - tuyaux / matière synthétique [[entities/cctb|CCTB]] 01.12](222_65.31.5_conduites_dalimentation_accessoires_cctb_01.13.md)

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des conduites d'alimentation en matières synthétiques (PVC

- PE

- PP et multicouche) ainsi que leurs accessoires 

**Localisation** 

Selon les indications sur les plans et dans le métré. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit de conduites sanitaires d'alimentation exécutées en matière synthétique et destinées à la distribution de l'eau potable chaude et froide en combinaison avec les collecteurs de distribution (selon l'article [65.31.5e Conduites d'alimentation & accessoires - collecteurs](222_65.31.5_conduites_dalimentation_accessoires_cctb_01.13.md)). 

Pour ces conduites, une distinction est faite entre celles uniquement destinées à l’eau froide et celles qui conviennent tant pour l’eau froide que pour l’eau chaude. 

Les conduites suivantes ne sont destinées qu’à l’eau froide : 

- Les conduites en polychlorure de vinyle non plastifié (PVC-U) qui satisfont à la norme [NBN EN ISO 1452-2] 

- Les conduites en polyéthylène (PE) qui répondent à la norme [NBN EN 12201-2] 

Les conduites suivantes sont destinées à l’eau froide et chaude :

- Les conduites en polypropylène (PP) selon la [NBN EN ISO 15874-2], en polyéthylène réticulé (PE-R) selon la [NBN EN ISO 15875-2], en polybutylène (PB) selon la [NBN EN ISO 15876-2] et en polychlorure de vinyle chloré (PVC-C) selon la [NBN EN ISO 15877-2] 

Les conduites multicouches (quelques couches en plastique et une couche intermédiaire en métal) selon la [NBN EN ISO 21003-2] 

Toutes conduites et leurs raccords, tous systèmes sont couverts par une déclaration d’aptitude à l’utilisation décrite au chapitre 02.42.1 Critères d'acceptabilité. Le dossier est soumis pour approbation au maître d’ouvrage. 

Conformément au cahier spécial des charges et en fonction de la température d'utilisation, on utilise : 

PEX (par défaut) / PEX-alu-PEX / PP / … 

**(soit par défaut)** :  des tuyaux en PE réticulé PE-R (ou PEX en anglais) à écran diffuseur et des 

gaines en HDPE. Les gaines protègent les tuyaux en PEXcontre les rayons UV et l'influence agressive de la chape, tout en permettant la dilatation thermique des tuyaux. Le tuyau est fixé à intervalles réguliers selon les exigences du fabricant afin d'éviter qu'il ne bouge pendant la pose de la chape. Lorsqu'il est endommagé, le tuyau en PEX est remplaçable en cours d'installation en le tirant en même temps que le nouveau tuyau. L'auteur de projet se réserve le droit de faire effectuer une démonstration du remplacement par l'installateur sur un élément quelconque, sans qu'un supplément ne soit porté en compte. 

**(soit)** : des tuyaux en PEX-alu-PEX. Tuyaux plastiques de composition triple constitués d'un tube intérieur en PEX, d’une couche d'adhérence complète et homogène, d’une couche d'aluminium de 0,4 mm soudée et formant un écran de diffusion d'oxygène, d’une couche d'adhérence complète et homogène, d’un tuyau extérieur en PEX. Les couples galvaniques entre l'aluminium et les autres métaux sont évités en utilisant les raccords appropriés selon la déclaration d’aptitude à l’utilisation. **(soit)** : de tuyaux en PP (Polypropylène). Ils sont pourvus d'un écran de diffusion d'oxygène (insert en aluminium). Lors de l'entreposage et de la manipulation, la T° > 5 °C. Les tuyaux ne sont pas courbés. Tout changement de direction se fait à l'aide de raccords. 

**(soit)** :** 

Les conduites sont marquées sur toute leur longueur (fabricant, label de conformité, diamètre extérieur, épaisseur des parois, type / norme / composition, écran diffuseur, date de production, …). 

Pour l’alimentation en eau froide et chaude en Belgique, seules les classes de température 1 et 2 (60 et 70 °C) et la pression adéquate (10 bars) de la normalisation entrent en compte. 

- Diamètres nominaux : conformément aux indications sur les plans / conformément aux débits prescrits selon l'étude effectuée par l'entrepreneur 

- Pression de service : *** 

- Température de service : conviennent pour eau sanitaire froide & chaude (≥ 95 °C) : *** 

- Assemblages : selon les prescriptions du fabricant / raccords mécaniques / raccords à compression 

- Raccords : coudes de guidage / manchons de traversée / raccords en T 

- Colliers ou éléments de support : colliers à enclenchement / étriers pour tubes / demicoquilles (montage au plafond) 

- . 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

- L'exécution, la pose et le réglage des éléments se font strictement selon les prescriptions d’une déclaration d’aptitude à l’utilisation décrite au chapitre 02.42.1 Critères d'acceptabilité. Tous les raccords, assemblages, adaptateurs, robinetterie, …, ainsi que l'outillage prescrits par le fournisseur sont obligatoirement utilisés.

- Les conduites en matière synthétique sont, en principe, encastrées. Lorsqu'elles sont posées en apparent, elles sont munies de gaines appropriées, calorifugées et fixées avec des colliers appropriés. Dans la mesure du possible, elles sont regroupées en gaines pour conduites ou posées sur coquilles. 

- Toutes les conduites entre le collecteur et les points de branchement sanitaires sont obligatoirement d'une seule pièce. Elles sont fixées en un nombre suffisant d'emplacement afin que les travaux de chape et de revêtement de sol puissent se dérouler sans problèmes. Les tensions au droit des raccords sont évitées grâce à un tracé en souplesse, en respectant les rayons de courbures minimaux indiqués par le fournisseur et en évitant absolument que les tuyaux ne soient trop serrés dans la gaine. Lorsque plusieurs conduites s'assemblent (à proximité des collecteurs) ou se croisent, … elles sont posées avec un espacement suffisant afin que la chape ait encore un appui suffisant sur l'aire de pose en béton. 

- Lors de l'exécution, il faut tenir compte de la dilatation du matériau. Toutes les traversées de murs et sols, indépendamment du type de tuyau synthétique, sont exécutées avec un fourreau dans lequel le tuyau peut bouger librement. Le diamètre de ce fourreau est suffisamment grand pour que le tuyau synthétique ait suffisamment de jeu et que les tensions inadmissibles puissent être évitées. 

- Aux endroits nécessaires pour réaliser des rayons de courbure serrés ou pour supporter le tuyau, des coudes de guidage ou des coquilles en segments sont utilisées. Afin que les tuyaux sortent verticalement du sol, ils sont supportés le long de leur courbure extérieure par des coudes en matière synthétique avec une plaque de sol pour éviter les bruits provoqués par la dilatation. 

- Pour le raccordement des appareils, on pose à la hauteur des branchements, des raccords d'équerre en laiton, qui permettent le montage des robinets d'isolement traditionnels. Ils sont intégrés dans des boîtes d'encastrement en matière synthétique appropriée, qui conviennent au montage dans les cloisons creuses et/ou au cimentage dans les murs maçonnés et sont recouverts de mortier de ciment piqué afin d'augmenter l'adhérence du plafonnage. 

Exécutions complémentaires : 

- Calorifugeage des conduites : *** : oui (par défaut) / non. 

- Gaines pour conduites : *** : oui (par défaut) / non. 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

[NBN EN ISO 1452-2, Systèmes de canalisations en plastique pour l'alimentation en eau, pour branchements et collecteurs d'assainissement enterrés et aériens avec pression

- Poly(chlorure de vinyle) non plastifié (PVC-U)

- Partie 2: Tubes (ISO 1452-2:2009)] 

[NBN EN 12201-2, Systèmes de canalisations en plastique pour l'alimentation en eau et pour les branchements et les collecteurs d'assainissement avec pression

- Polyéthylène (PE)

- Partie 2 : Tubes] 

[NBN EN ISO 15874-2, Systèmes de canalisations en plastique pour les installations d'eau chaude et froide

- Polypropylène (PP)

- Partie 2: Tubes (ISO 15874-2:2013)] 

[NBN EN ISO 15875-2, Systèmes de canalisations en plastique pour les installations d'eau chaude et froide

- Polyéthylène réticulé (PE-X)

- Partie 2: Tubes (ISO 15875-2:2025)] 

[NBN EN ISO 15876-2, Systèmes de canalisations en plastique pour les installations d'eau chaude et froide

- Polybutène (PB)

- Partie 2: Tubes (ISO 15876-2:2017)] 

[NBN EN ISO 15877-2, Systèmes de canalisations en plastique pour les installations d'eau chaude et froide

- Poly(chlorure de vinyle) chloré (PVC-C)

- Partie 2: Tubes (ISO 15877-2:2009)] 

[NBN EN ISO 21003-1, Systèmes de canalisations multicouches pour installations d'eau chaude et froide à l'intérieur des bâtiments - Partie 1: Généralités (ISO 21003-1:2008)] 

[NBN EN ISO 21003-2, Systèmes de canalisations multicouches pour installations d'eau chaude et froide à l'intérieur des bâtiments - Partie 2: Tubes (ISO 21003-2:2008)]

[NBN EN ISO 21003-3:2008/A1, Systèmes de canalisations multicouches pour installations d'eau chaude et froide à l'intérieur des bâtiments - Partie 3: Raccords-Amendement 1] 

[NBN EN ISO 21003-5, Systèmes de canalisations multicouches pour installations d'eau chaude et froide à l'intérieur des bâtiments - Partie 5: Aptitude à l'emploi du système (ISO 21003-5:2008)] 

[NBN EN 1254-6:2021+A1, Cuivre et alliages de cuivre

- Raccords

- Partie 6 : Raccords instantanés pour tubes métalliques, en matières plastiques et multicouches] 

[Buildwise Pathologie Infofiche 45, Aptitude à l’emploi des tuyaux sanitaires et/ou de chauffage.] 

**MESURAGE** 

**unité de mesure:** 

m (par défaut) / fft 

**(soit par défaut)** 

**1. m** 

**(soit)** 

**2. fft** 

**code de mesurage:** 

**DN (par défaut) / type** 

**(soit par défaut)** :** 

Le cas échéant ventilé selon le diamètre nominal (DN 10 / 16 / 22 / *** mm) et le mode de pose (en apparent ou encastré). Longueur nette des conduites. Les accessoires, coudes et raccords ne sont pas comptés mais compris dans le prix unitaire 

**(soit)** :** 

Selon le type d’habitation / local / local technique / local entretien / caves / bâtiment / logement / *** 

**nature du marché:** 

QF (par défaut) / PG 

**(soit par défaut)** 

**1. QF** 

**(soit)** 

**2. PG** 

**AIDE** 

**Note à l'attention de l'auteur de projet** 

Le choix des tuyaux en matière synthétique se fait sur la base de l'application envisagée et sur la base des performances attendues des tuyaux, compte tenu d'un certain coefficient de sécurité qui est décrit par la déclaration d’aptitude à l’utilisation . 

[65.31.5 d Conduites d'alimentation & accessoires - tuyaux / acier inoxydable [[entities/cctb|CCTB]] 01.12](222_65.31.5_conduites_dalimentation_accessoires_cctb_01.13.md)

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des conduites d'alimentation en matières métalliques (acier inoxydable) ainsi que leurs accessoires

**MESURAGE** 

**unité de mesure:** 

m (par défaut) / fft 

**(soit par défaut)** 

**1. m** 

**(soit)** 

**2. fft** 

**code de mesurage:** 

DN (par défaut) / type 

**(soit par défaut)** :** 

Le cas échéant ventilé selon le diamètre nominal (DN 10 / 15 / 20 / 25 / 32 / 40 mm) et le mode de pose (en apparent ou encastré). Longueur nette des conduites. Les accessoires, coudes et raccords ne sont pas comptés mais compris dans le prix unitaire 

**(soit)** :** 

Selon le type d’habitation / local / local technique / local entretien / caves / bâtiment / logement / *** 

**nature du marché:** 

QF (par défaut) / PG 

**(soit par défaut)** 

**1. QF** 

**(soit)** 

**2. PG** 

[65.31.5 e Conduites d'alimentation & accessoires - collecteurs [[entities/cctb|CCTB]] 01.12](222_65.31.5_conduites_dalimentation_accessoires_cctb_01.13.md)

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des distributeurs et collecteurs et de leurs accessoires. 

**MATÉRIAUX** 

**Caractéristiques générales** 

- Les collecteurs sont fabriqués en laiton / bronze et sont équipés de raccords filetés et d'un désaérateur. Ils résistent à une température ≤ 110 °C et à une pression de service de 6 bars, ils conviennent pour l'installation dans laquelle ils fonctionnent avec ses composantes et sont mis au point à cet effet. 

- Les assemblages se font avec des raccords appropriés, selon les prescriptions de l'étude technique. Les sections de passage pour la conduite principale et les boucles sont accordées aux sections des conduites sur lesquelles elles se branchent (filetage intérieur DN 20 / 25 / 32). L'espacement entre l'axe de deux tuyaux est chaque fois de +/- 50 mm. 

- Chaque collecteur est équipé, d'un robinet d'isolement principal (à bille) qui permet d'isoler complètement le collecteur. Les robinets sont adaptés au système de conduites utilisé pour les boucles afin de pouvoir régler et isoler chaque boucle séparément. Les soupapes de réglage et de commande sont munies d'une vis mémoire par circuit sanitaire. 

**Spécifications** 

- Matériau : laiton moulé à chaud / laiton étiré / bronze 

- Diamètre des conduites principales : DN  *** 

- Diamètre des boucles : DN  ***

- Nombre de raccordements (boucles + 1) : *** 

- Colliers de fixation : *** 

Dans les locaux non techniques, les collecteurs sont disposés dans une armoire de distribution universelle à encastrer dans le mur, comportant : 

- une boîte à encastrer dans le mur en matière synthétique avec couvercle / petite porte avec serrure , à placer dans l'épaisseur du mur sans endommager les étanchéités et l'isolation acoustique ou thermique ; 

- un raccord d'équerre en laiton ; 

- un collier de fixation en acier galvanisé. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

- A proximité du compteur d'eau, un collecteur général est prévu avec les départs vers les différents circuits et d'où les points de branchement sont desservis. Il est également possible de les utiliser à partir d'un local compteur d'eau jusqu'aux collecteurs distributeurs dans les appartements. 

- Les collecteurs sont disposés à un endroit accessible dans les locaux indiqués sur les plans. Dans les locaux non techniques, ils sont placés dans une armoire en acier galvanisé et laquée ou en matière synthétique. L'emplacement exact est déterminé en concertation avec l’auteur de projet. 

- A partir des collecteurs, il est possible de travailler avec des conduites (en matière synthétique) d'un seul tenant 

- Ils sont posés au moyen de consoles de fixation appropriées, à une hauteur adaptée par rapport au sol ou au plafond, de façon telle que les conduites puissent rentrer dans la finition en courbes régulières et bien façonnées sans angles obtus. 

- Toutes les conduites en matière synthétique disposées entre les points de branchement sanitaires sont posées d'un seul tenant, les assemblages étant interdits. Le nombre de raccordements par collecteur est judicieusement accordé au nombre de points de branchement sanitaires. En principe, chaque point de branchement est alimenté directement à partir du collecteur au moyen d'une conduite de 16 mm de diamètre. Afin de limiter le nombre de conduites et de raccords au niveau du collecteur, il est toutefois autorisé de desservir deux points de branchement simultanément. Dans ce cas, une conduite de 20 mm est menée au premier point de branchement d'où une conduite de 16 mm part vers le second branchement. La boîte d'encastrement au premier point de branchement permet le raccord des deux types de diamètres. 

**MESURAGE** 

**unité de mesure:** 

pc (par défaut) / fft 

**(soit par défaut)** 

**1. m** 

**(soit)** 

**2. fft** 

**code de mesurage:** 

par collecteur  (par défaut) / par installation / compris dans le prix

**(soit par défaut)** : Par collecteur **(soit)** : Par installation 

**(soit)** : Compris dans le prix des conduites d'alimentation 

**nature du marché:** 

QF  (par défaut) / PG 

**(soit par défaut)** 

1. QF 

**(soit)** 

2. PG 

[65.31.5 f Conduites d'alimentation & accessoires - calorifugeages des conduites [[entities/cctb|CCTB]] 01.13](222_65.31.5_conduites_dalimentation_accessoires_cctb_01.13.md)

**DESCRIPTION** 

**Définition / Comprend** 

Sont systématiquement calorifugées : toutes les conduites d'eau chaude intégrées dans les chapes ou les murs, toutes les conduites (d'eau chaude et froide) situées dans les locaux non chauffés (tels que caves, vides sanitaires, greniers, garages, gaines ou faux plafonds) ou qui sont uniquement chauffés à une température hors gel (remises, locaux non chauffés et locaux à risque de gel). 

Remarque : 

Les conduites d'eau froide non apparentes placées dans un local chauffé ne sont donc pas isolées. Comprend également : 

- Dossier de réception provisoire : oui (par défaut) / non 

- Documents pour DIU : oui / non (par défaut) 

- Documents pour déclaration finale [[concepts/peb|PEB]] : oui / non (par défaut) 

- Documents pour note DNSH : oui / non (par défaut) 

- Dossier BIM : oui / non (par défaut) 

**Localisation** 

- Toutes les conduites d'eau chaude posées en apparent dans les locaux non chauffés. 

- Toutes les conduites d'eau chaude encastrées dans les chapes ou les murs. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Le Ø intérieur de l'isolation est adapté au diamètre extérieur des conduites de façon à ce que celles-ci soient parfaitement enveloppées. 

Classe d’efficacité énergétique isolant : pas d'application (par défaut) / A / B / C / D / E / F / G (suivant [NBN EN 17956]). 

I. Prescriptions générales : 

Il est fait usage de : 

manteaux appliqués en usine (par défaut) / flexibles à structure cellulaire / coquilles rigides / coquilles pliables 

**(soit par défaut)** : Manteaux isolants appliqués en usine 

**(soit)** : Flexibles en caoutchouc synthétique / *** à structure cellulaire fermée et paroi extérieure lisse. Joints autocollants ou réalisés par collage.

**(soit)** : Flexibles en polyuréthane de qualité supérieure à structure cellulaire fermée et paroi extérieure lisse. Joints autocollants ou réalisés par collage. Densité ≥ 60 (par défaut) / *** kg/m³ **(soit)** : Coquilles rigides en laine minérale (laine de roche d'une densité comprise entre 100 et 150 kg/m³ ou laine de verre d'une densité comprise entre 35 et 80 kg/m³), à enroulements concentriques, liés aux résines synthétiques et durcis, répulsives à l'eau, non hygroscopiques, non capillaires et de forme stable. La laine minérale est revêtue d'une feuille d'aluminium (20 μm) armée d'un treillis et fixée mécaniquement, fermeture par chevauchement autocollant ou au tape. Système couverte par une déclaration d’aptitude à l’utilisation décrite au chapitre 02.42.1 Critères d'acceptabilité. **(soit)** : Des coquilles pliables préformées en mousse de polyuréthane / polyéthylène extrudé, revêtues d'un manteau de protection en PVC dur. Fermeture autocollante ou par collage. 

- Coefficient de conductibilité thermique : 0,04 (par défaut) / *** W/mK (à 40°C) 

II. Pour la Wallonie et (suivant annexe 4 [AGW 2014-05-15 [[concepts/peb|PEB]]] ) pour les dossiers avec PEB : 

- Classe d'environnement : I / II / IIa / IIb / IIc / IId / III (suivant annexe 4 [AGW 2014-05-15 [[concepts/peb|PEB]]] calorifuge des conduites et accessoires de chauffage et d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]]) 

- Classe d'isolation :  1 / 2 / 3 / 4 / 5 / 6 

- Conductivité thermique :  λ ≤ 0,025 (par défaut) / 0,025 < λ ≤ 0,03 / 0,03 < λ ≤ 0,035 / 0,035 < λ ≤ 0,04 / ≤ 0,04 < λ ≤ 0,045 / ≤ 0,045 < λ ≤ 0,05 (valeur maximum admise) W/mK (à 40 °C) 

- Voir tableau de l'annexe C4 de l'[AGW 2014-05-15 [[concepts/peb|PEB]]] suivant le Ø, la classe d'environnement et d'isolation thermique. 

**Prescriptions complémentaires** 

Conformément à l'annexe 5/1 de l'[AR 1994-07-07]et ses modifications, dans les locaux techniques, les parkings, les gaines techniques et les cuisines collectives, l'isolation thermique des conduits présente la classe de réaction au feu CL-s3, d2 (par défaut) / *** selon la [NBN EN 13501-1]ou, pour les conduits de Ø > 300 mm : C-s3, d2 (par défaut) / *** selon la [NBN EN 13501-1]. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Toutes les mesures nécessaires sont prises afin que l'isolation ne puisse pas s'humidifier. Au moment de la pose, aussi bien l'isolation que les conduites sont parfaitement sèches. Les directives du fabricant sont scrupuleusement respectées. La pose de l'isolation n'est exécutée que lorsque  les conduites et les appareils ont été peints et/ou revêtus de bandes de protection et après l'exécution des essais de circulation et d'étanchéité sur les conduites. Chaque conduite est calorifugée séparément. A cet effet, l'installateur pose les conduites avec un écartement suffisant afin de pouvoir exécuter le calorifugeage de manière compétente et soignée. L'isolant est posé bien jointivement autour des conduites et n'est pas interrompu au droit des coudes, fixations ou supports des conduites. Les coudes et branchements sont réalisés à l'aide de pièces préformées ou de segments coupés sur mesure. Les joints sont orientés vers le bas et soigneusement collés. 

Les extrémités du calorifugeage des conduites sont soigneusement achevées (à l'aide, par exemple, de manchons spéciaux en laine minérale) et marquées au moyen de bagues témoins dans les couleurs normalisées selon la . 

Aux endroits où l'isolation risque de subir des dégradations, une protection est prévue en coquilles rigides (PVC / ALU) ou avec une membrane armée. 

Sauf si l'isolation constitue d'elle-même un pare-vapeur, lors de la protection de l'isolant, un parevapeur est appliqué entre ce dernier et la protection. Tous les joints entre les éléments pare-vapeur et entre ceux-ci et les conduites aux extrémités de l'isolation sont parfaitement fermés et collés avec une bande d'aluminium autocollante ≥ 50 mm de largeur. 

Suivant C41 du [[entities/cct-105|CCT 105]] : Pour l'ECS, sont calorifugées : 

- Toutes les tuyauteries pour [[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] se trouvant dans le sol, dans l'ambiance extérieure ou dans des locaux ou espaces qui ne font pas partie du volume protégé du bâtiment.

- Le volume protégé est défini dans la norme NBN B 62-301 et les réglementations régionales relatives à la performance énergétique des bâtiments. Ces dernières primant en cas de discordance. 

- Toutes les tuyauteries d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] qui sont maintenues à température (soit par circulation, soit par ruban chauffant), situées dans le volume protégé d'un bâtiment. 

Voir également C6 du [[entities/cct-105|CCT 105]], Cahier des charges-type 105 - Chauffage central, ventilation et conditionnement d'air]. 

Pour la Wallonie et en respect des législations et réglementations [[concepts/peb|PEB]] : suivant annexe 4 [AGW 2014-05-15 PEB] calorifuge des conduites et accessoires de chauffage et d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]]). 

**Pour la Wallonie et dossier avec [[concepts/peb|PEB]] :** 

Fournir un rapport d'exécution des travaux reprenant au minimum : non / oui (par défaut), alors : 

1. Les impositions de l'annexe C4 de l'[AGW 2014-05-15 [[concepts/peb|PEB]]] s'impose. Ce document fait partie intégrante du travail à excuter et est transmis pour accord au minimum 30 jours avant la réception provisoire. 

2. Les plans des canalisations et des locaux, zones, ... concernées sous format informatique PDF et DWG ou DXF et accompagnés de 2 (par défaut) / 3 / *** exemplaires papiers signés par l'adjudicataire et à faire approuver par la direction de chantier / bureau d'étude / ***. 

3. Le listing sous format informatique EXCEL des canalisations, accessoires, collecteurs,... 

**MESURAGE** 

**unité de mesure:** 

- (par défaut) / fft / m 

**(soit par défaut)** 

**1. -** 

**(soit)** 

**2. m** 

**(soit)** 

**3. fft** 

**code de mesurage:** 

compris dans le prix des conduites d'alimentation (par défaut) / par installation / longueur nette à isoler, selon le diamètre des tuyaux 

**(soit par défaut)** : Compris dans le prix des conduites d'alimentation **(soit)** : Par installation 

**(soit)** : Longueur nette à isoler, selon le diamètre des tuyaux. 

**nature du marché:** 

PM (par défaut) / PG / QF 

**(soit par défaut)** 

**1. PM** 

**(soit)** 

**2. PG** 

**(soit)** 

**3. QF**

[65.31.5 g Conduites d'alimentation & accessoires - protection incendie [[entities/cctb|CCTB]] 01.12 DESCRIPTION](222_65.31.5_conduites_dalimentation_accessoires_cctb_01.13.md)

**Définition / Comprend** 

Renvoi au [66.33.1 Protections en vue de garantir la résistance au feu des éléments de construction - tuyauteries](274_66.33.1_protections_en_vue_de_garantir_la_résistance_au_feu_des_éléments_de_construction_-_tuyauteries_cctb_01.11.md) 

Il s’agit de la fourniture et de la mise en œuvre de tous les matériaux afin de préserver la résistance au feu exigée des parois (horizontales et verticales) traversées par des conduites. 

**MESURAGE** 

**unité de mesure:** 

- (par défaut) / fft 

1. - par défaut) 

2. fft 

**code de mesurage:** 

1. **(soit par défaut)** est compris dans [66.33.1a](274_66.33.1_protections_en_vue_de_garantir_la_résistance_au_feu_des_éléments_de_construction_-_tuyauteries_cctb_01.11.md) LCI

- distribution

- tuyauteries de tous types 

2. **(soit)** est comptabilisé de manière forfaitaire pour l'ensemble des [[concepts/installations-sanitaires|Installations Sanitaires]]. 

**nature du marché:** 

1. PM 

**2. PG** 

[65.31.5 h Conduites d'alimentation & accessoires - rubans chauffants [[entities/cctb|CCTB]] 01.11](222_65.31.5_conduites_dalimentation_accessoires_cctb_01.13.md)

**DESCRIPTION** 

**Définition / Comprend** 

Ruban chauffant pour la protection contre le gel, autorégulant, raccordé au réseau et mis à la terre. Pose conformément aux prescriptions du fournisseur. Le ruban est fixé aux tuyaux à intervalles réguliers. Pour les conduites horizontales, le ruban est de préférence fixé sous les tuyaux. Sur l'isolation, à intervalles réguliers la mention "[[concepts/chauffage-electrique|Chauffage Électrique]] 230 V" est appliquée. 

**Localisation** 

A poser entre le tuyau et l'isolant sur les tronçons de conduites exposées au risque de gel (vides sanitaires ventilés, locaux ventilés, greniers à plancher isolé, …). 

- Puissance : +/- 10 / 15 / 16 / 17 / 20 (par défaut) / 30 W/m, 

- Tension alimentation : 230 V. 

- Commande par thermostat : OUI / NON (par défaut) 

- Température de maintien ≤ 65 (par défaut) / *** °C 

**MESURAGE** 

**unité de mesure:** 

m (par défaut) / fft 

**(soit par défaut)** 

1. m 

**(soit)** 

2. fft 

**code de mesurage:**

longueur nette y compris tous les accessoires (par défaut) / selon le type d'habitation 

**(soit par défaut)** : Longueur nette y compris tous les accessoires **(soit)** : Selon le type d'habitation 

**nature du marché:** 

QF (par défaut) / PG 

**(soit par défaut)** 

1. QF 

**(soit)** 

2. PG
