---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.32.1"
ordre_document: 224
titre: "65.32.1 Cuvettes de WC CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 224 65.32.1 Cuvettes de WC CCTB 01.11]
resume_section: |-
  **65.32.1 Cuvettes de WC CCTB 01.11**

  **Description et travaux inclus :**
  Fourniture, pose, raccordement et mise en service des cuvettes de WC (sur pied ou suspendues) et accessoires (réservoirs, dispositifs de rinçage, sièges, etc.).

  **Matériaux :**
  - **Cuvettes :** Grès ou porcelaine sanitaire conformes aux normes [NBN EN 33] et [NBN EN 997].
  - **Réservoirs :** Porcelaine ou synthétique, isolés contre la condensation, avec double dosage (3-6 L) et conformes à [NBN EN 14055].
  - **Sièges :** Synthétique thermodurcissable ou bois revêtu, ergonomiques, résistants (≤ 100 kg), avec charnières inox ou laiton.

  **Exécution :**
  - Fixation stable et étanche des cuvettes et réservoirs.
  - Hauteur d’assise : 400 mm ± 10 mm (500 mm pour PMR).
  - Raccordement étanche à l’eau et aux odeurs.
  - Respect des normes acoustiques [NBN S 01-400-1].

  **Accessibilité PMR :**
  - Hauteur du siège : 50 cm.
  - Profondeur : 65-80 cm.
  - Contraste visuel ≥ 30% (LRV).
  - Option : WC lavant avec douchette.

  **Contrôles :**
  - Résistance à une charge statique de 150 kg pendant 1 heure.

  **Références normatives :**
  [NBN EN 33], [NBN EN 997], [NBN EN 14055], [NBN ISO 21542], [BS 8300].
  - **65.32.1a Cuvettes de W-C - sur pied CCTB 01.11** — `section:65.32.1a`, article, profondeur 6, pages 495-496
  - **65.32.1b Cuvettes de W-C - suspendues CCTB 01.11** — `section:65.32.1b`, article, profondeur 6, pages 497-498
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/223-65-32-equipements-appareils-et-accessoires-cctb-01-12|65.32 Equipements appareils et accessoires CCTB 01.12]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/225-65-32-2-lave-mains-cctb-01-11|65.32.2 Lave mains CCTB 01.11]]"
tags: [document-section, cctb]
sources: [224_65.32.1_cuvettes_de_wc_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 65.32.1 Cuvettes de WC [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

L'installation comprend la fourniture et la pose des cuvettes de WC (par défaut) / WC + accessoires complémentaires 

**(soit par défaut)** : la fourniture et la pose des cuvettes de W-C., y compris les réservoirs et dispositifs de rinçage, les sièges de W-C,  le raccordement de décharge, le raccordement des robinets d'arrêt et des conduites d'alimentation 

**(soit)** : la fourniture et la pose des cuvettes de W-C., y compris les réservoirs et dispositifs de rinçage, les sièges de W-C,  le raccordement de décharge, le raccordement des robinets d'arrêt et des conduites d'alimentation ainsi que les accessoires complémentaires suivants : *** (tels que porterouleaux pour papier de toilette, … )

**MATÉRIAUX** 

Tous les appareils et leurs accessoires satisfont aux prescriptions des normes. Les percements dans les parois résistant au feu sont traités au [66 Lutte contre l'incendie (LCI)](256_66_lutte_contre_lincendie_lci_cctb_01.12.md) 

**Cuvettes de W-C :** 

Les cuvettes de W-C. sont fabriquées en grès sanitaire / porcelaine sanitaire / *** selon la [NBN EN 997] et la [NBN EN 33]. Elles sont de type modèle à chasse basse / modèle à siphon / *** et sont équipées d'un siphon ≥ 5 / *** cm. 

**Réservoir & dispositif de rinçage :** 

L'installation de rinçage se compose d'un réservoir, d'un système d'alimentation en eau et d'un dispositif de décharge et satisfait à la [NBN EN 14055]. Elle est adaptée aux dimensions et au type de cuvette. Le réservoir de rinçage attenant avec garniture de raccordement assure la fixation stable et étanche du réservoir à la cuvette à l'aide d'au moins deux boulons filetés. Le réservoir a un contenu "écologique" ≤ 6 à 9 litres. Le réservoir est de conception moderne et, conformément aux indications dans le cahier spécial des charges, il est fabriqué en porcelaine sanitaire (par défaut) / matière synthétique 

**(soit par défaut)** : porcelaine sanitaire 

**(soit)** : matière synthétique rigide c'est-à-dire résistant à la rupture, aux chocs provoqués par des corps durs jusqu'à 5 Nm, au chlore, à la décoloration, au gel et au vieillissement. Le réservoir est pourvu d'une isolation contre la condensation et d'un couvercle résistant aux brûlures de cigarettes. 

Le dispositif de rinçage est fabriqué en matériau synthétique et nécessite une pression minimale, en fonction du type et du mode de fonctionnement de l'appareil. Le robinet de rinçage avec flotteur réglable est à fermeture progressive, résistant aux coups et pourvu d'un dispositif anti-aspiration. 

Le système assure un remplissage rapide, silencieux (respect des critères acoustiques définis dans la [NBN S 01-400-1]) ainsi qu'une parfaite étanchéité. Le raccordement à la distribution d'eau se fait indifféremment à gauche ou à droite à l'aide d'un raccord pour robinet, d'un tuyau d'alimentation et d'un robinet d'arrêt, tous en laiton chromé et d'un diamètre d'au moins ¾". 

**Sièges de W-C :** 

Les sièges de WC font partie des accessoires standards et sont du type à couvercle rabattable. En position ouverte, le siège et/ou le couvercle tient debout. Les sièges sont de forme ergonomique et se raccordent harmonieusement à la cuvette de W-C. Le siège et le couvercle sont fabriqués en matière synthétique thermodurcissable colorée dans la masse / bois revêtu de matière synthétique / ***. Selon le choix de l’auteur de projet, ils sont livrés en blanc / noir / couleur à choisir dans la gamme de couleurs standard proposée par le fabricant. Ils sont pourvus de butoirs en caoutchouc ou en matière synthétique souple. Les articulations à charnière sont en acier inoxydable ou en laiton chromé. Elles sont fixées par deux, à l'aide d'écrous papillons en acier inoxydable ou en matière synthétique de qualité supérieure, adaptables à l'écartement entre les trous de vis. Le siège et le couvercle sont résistants à la rupture et suffisamment solides pour supporter le poids d'un adulte (≤ 100 kg) debout sans que cela ne provoque de déformations durables ou de fissurations. 

**EXÉCUTION / MISE EN ŒUVRE** 

L'entrepreneur est responsable de l'exactitude du dimensionnement entre le raccord de sortie de l'appareil (prescrit) et les points de raccordement à l'égout intégrés dans le gros-œuvre. L'évacuation de la cuvette est raccordée à l'égout de manière étanche à l'eau et aux odeurs, à l'aide d'un manchon approprié à joint à lèvre en caoutchouc ou matière synthétique. L'égout est dimensionné, ventilé et exécuté de telle façon que l'évacuation des toilettes se fasse sans problème. La hauteur de pose (distance verticale entre la face de fixation pour le siège et le sol fini) est de 400 mm ± 10 mm (soit 500 mm pour les cuvettes de W-C pour handicapés). 

**CONTRÔLES**

La fixation est réalisée de telle manière que les cuvettes de W-C misent en place résistent à une charge statique de 150 kg pendant une heure, sans déplacement ou dégradation notables (essai réalisé avec trois sacs de sable de 50 kg). 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[NBN EN 33, Cuvettes de WC à alimentation indépendante et cuvettes de WC à réservoir attenant - Cotes de raccordement] 

[NBN EN 997, Cuvettes de WC et cuvettes à réservoir attenant à siphon intégré] 

[NBN EN 14055, Réservoirs de chasse d'eau pour WC et urinoirs] 

**Exécution** 

[NBN S 01-400-1, Critères acoustiques pour les immeubles d'habitation] 

**AIDE** 

**Note à l'auteur de projet** 

Accessibilité aux personnes à mobilité réduite (PMR) 

Cuvette : 

- Hauteur : bord supérieur du siège à 50 cm du sol  [SWL CALA] 

- Profondeur : entre 65 et 80 cm   [NBN ISO 21542] 

- Siège des W-C : suffisamment fixé pour résister aux forces d’un transfert horizontal   [BS 8300] 

- Couvercle rabattable : entre 50 et 55 cm du bord de la cuvette   [NBN ISO 21542] 

- Contraste : différence de coefficient de réflexion (LRV) entre la cuvette et son environnement 

- ≥ 30%   [NBN ISO 21542] 

- Option à favoriser : WC lavant avec un système de douchette pour l’hygiène intime   [NBN ISO 21542] 

Réservoir de rinçage : 

- Dispositif de décharge (chasse d’eau) : [SWL CALA] et [BS 8300] 

   - Type : à plaque basculant ou chasse d’eau automatique 

   - Position : du côté de la zone de transfert 

   - Hauteur : entre 80 et 110 cm du sol 

###### 65.32.1 a Cuvettes de W-C - sur pied [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de cuvettes de WC à poser au sol. 

Les travaux comprennent la fourniture, la pose, le raccordement et la mise en service de l’appareil ainsi que des ses accessoires. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit de cuvettes de W-C. sur pied, fabriquées en porcelaine sanitaire. Le maître d’ouvrage se réserve le droit de choisir parmi plusieurs modèles. 

**Spécifications :** 

Type : mono- / duobloc, modèle *** / à chasse basse / à siphon / *** Dimensions : 

- hauteur d'assise : 390 à 400 / 500 (PMR) / *** mm

- largeur : 345 à 360 / *** mm 

- profondeur : 650 à 800 (PMR) / *** mm 

Ouverture d'évacuation : horizontale / verticale et *** / dissimulée / apparente. 

**Réservoir :** 

matériau : porcelaine sanitaire / matière synthétique 

- contenu : ≤ 6 / 7 / 9 / *** litres 

- face supérieure : 

- dimensions surface plate de 15 x 40 (PMR) / *** cm 

- hauteur : 95 (PMR) / *** cm du sol 

**Dispositif de décharge :** 

- type : bouton de tirage / bouton-poussoir /plaque basculante (PMR) / automatique (PMR) / *** 

- matière : matière synthétique (blanc, chromé, ...) / acier inoxydable (lisse, brossé, ...) / *** 

- position : du côté de la zone de transfert (PMR) / *** 

- hauteur : 80 à 110 (PMR) / *** cm du sol 

- Contraste : différente de LRV entre la cuvette et son environnement de *** / ≥ 30 (PMR) % 

Le dispositif de vidange avec tuyau de trop-plein et soupape est équipé d'un double système de dosage en vue d'économiser l'eau, réglable entre 3 et 6 litres. 

**Accessoires :** 

- Siège : oui / non (par défaut) alors en matière synthétique thermodurcissable / bois revêtu de matière synthétique  Couleur : blanc / noir / *** 

- Couvercle rabattable : oui / non (par défaut) alors à 50 à 55 (PMR) / *** cm du bord de la cuvette 

- Porte-rouleau : oui / non (par défaut) alorslaiton chromé / acier inoxydable / matière synthétique colorée dans la masse / acier revêtu de Nylon / *** 

- WC lavant avec système de douchette pour l'hygiène intime : OUI (PMR) / NON (par défaut) 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Le sol sur lequel la cuvette est installée parfaitement plat de niveau. Les cuvettes de W-C. et les réservoirs sont posés de niveau et stables. Le mode de fixation est déterminé en fonction de la composition du revêtement de sol, la cuvette étant fixée au sol à l'aide d'au moins 2 à 4 vis inoxydables (Ø ≥ 9 mm, longueur 80 mm), de chevilles correspondantes en PVC et de rondelles. Au préalable, la face de contact est revêtue d'un matériau souple. Après la pose, les joints sont achevés à l'aide de silicones ou de polysulfides incolores appropriés. 

Le siège de WC est suffisamment fixé pour résister aux forces de transfert horizontal d'une personne à mobilité réduite (PMR). 

**MESURAGE** 

**unité de mesure:** 

**pc** 

**code de mesurage:** 

Éventuellement ventilé selon le type, la nature et/ou les dimensions de l'appareil ou de l'attribut. 

**nature du marché:** 

**QF** 

**AIDE** 

**Note à l'attention de l'auteur de projet**

Dans la mesure du possible, l'évacuation des cuvettes de W-C. est dissimulée à l'arrière et débouchera dans le pied d'où elle est menée vers la colonne de décharge dans le sol à l'aide d'un raccord, d'un coude et de joints à lèvres. 

**Accessibilité aux personnes à mobilité réduite (PMR)** 

Cuvette : 

- Hauteur : bord supérieur du siège à 50 cm du sol  [SWL CALA] 

- Profondeur : entre 65 et 80 cm   [NBN ISO 21542] 

- Siège des W-C : suffisamment fixé pour résister aux forces d’un transfert horizontal   [BS 8300] 

- Couvercle rabattable : entre 50 et 55 cm du bord de la cuvette   [NBN ISO 21542] 

- Contraste : différence de coefficient de réflexion (LRV) entre la cuvette et son environnement 

- ≥ 30%   [NBN ISO 21542] 

- Option à favoriser : WC lavant avec un système de douchette pour l’hygiène intime   [NBN ISO 21542] 

Réservoir de rinçage : 

- Face supérieure du réservoir : [BS 8300] 

   - Dimensions : surface plate de 15 x 40 cm 

   - Hauteur : 95 cm du sol 

- Dispositif de décharge (chasse d’eau) : [SWL CALA] et [BS 8300] 

   - Type : à plaque basculant ou chasse d’eau automatique 

   - Position : du côté de la zone de transfert 

   - Hauteur : entre 80 et 110 cm du sol 

###### 65.32.1 b Cuvettes de W-C - suspendues [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de cuvettes de WC suspendues. 

Les travaux comprennent la fourniture, la pose, le raccordement et la mise en service de l’appareil ainsi que des ses accessoires. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit de cuvettes de W-C murales suspendues. Elles sont fabriquées en porcelaine sanitaire / ***. Le module de fixation avec chasse intégrée et dispositif de rinçage est un élément préfabriqué, destiné à être placé dans ou sur le mur à l'aide d'un support réglable et de fourreaux de fixation incorporés. L'élément est équipé d'un réservoir silencieux encastré en matière synthétique de qualité supérieure, isolé contre la condensation et équipé d'une garniture de raccord appropriée pour la fixation étanche du réservoir à la cuvette. Le dispositif de rinçage est d'office équipé d'un double système de dosage en vue d'économiser l'eau, (3 ou 6 litres). Le regard de visite est recouvert d'une plaque en matière synthétique inaltérable pourvue de deux boutons-poussoirs intégrés / plaques basculantes (PMR) / commande automatique (PMR) / *** intégrés. 

**Spécifications** 

- Type : modèle à chasse basse, en forme de T, à côtés arrondis et siphon dissimulé 

- Dimensions : 

   - hauteur d'assise : 500 (PMR) / *** mm 

   - profondeur : 650 à 800 (PMR) / *** mm 

- Réservoir : 

   - profondeur d'encastrement maximale : *** 

   - panneau de commande / dispositif de décharge

- type: plaque basculante (PMR) / automatique (PMR) / *** 

   - couleur : blanc / couleur argentée / *** 

   - position : du côté de zone de transfert (PMR) / *** 

   - hauteur : 80 à 110 5PMR) / *** cm du sol 

- Contraste : différente de LVR entre la cuvette et son environnement de ≥ 30 (PMR) / *** % 

**Prescriptions complémentaires** 

- Clauses de garantie : *** 

**Accessoires :** 

- Siège : matière synthétique thermodurcissable / bois revêtu de matière synthétique / *** Couleur : blanc / noir / *** 

- Couvercle rabattable : à 50 à 55 (PMR) / *** cm du bord de la cuvette 

- Porte-rouleau : laiton chromé / acier inoxydable / matière synthétique colorée dans la masse / acier revêtu de Nylon / *** 

- WC lavant avec système de douchette pour l'hygiène intime : OUI (PMR) / NON 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Le montage s'effectue selon les prescriptions du fabricant et les indications sur les plans. La cuvette est fixée au mur à l'aide d'un cadre spécial encastré et/ou de support en L en acier galvanisé, de façon telle qu'elle puisse supporter une charge statique de 1500 N sans déplacement notable. Le choix des boulons (DD *** / 16 / 18 d'une résistance à la traction ≥ 2500 N) dépend de la composition du mur et de la nature et du type du système de rinçage. La concentration de charges est évitée en étalant une pâte de répartition sur toute la face de support des cuvettes de W-C. 

Le siège des W-C est suffisamment fixé pour résister aux forces de transfert horizontal d’une personne à mobilité réduite (PMR). 

Lorsque des carreaux sont prévus sur le mur, entre le carrelage et la cuvette, une couche d'isolation phonique en matière synthétique spéciale est appliquée, dont les dimensions sont identiques à celles de l'appareil et d'une épaisseur ≥ 5 mm. L'alimentation et l'évacuation de l'eau sont dissimulées. 

**MESURAGE** 

**unité de mesure:** 

**pc** 

**code de mesurage:** 

Eventuellement ventilé selon le type, la nature et/ou les dimensions de l'appareil ou de l'attribut. 

**nature du marché:** 

**QF** 

**AIDE** 

**Note à l'auteur de projet** 

**Accessibilité aux personnes à mobilité réduite (PMR)** 

Cuvette : 

- Hauteur : bord supérieur du siège à 50 cm du sol   [SWL CALA] 

- Profondeur : entre 65 et 80 cm   [NBN ISO 21542] 

- Siège des W-C : suffisamment fixé pour résister aux forces d’un transfert horizontal   [BS 8300] 

- Couvercle rabattable : entre 50 et 55 cm du bord de la cuvette   [NBN ISO 21542] 

- Contraste : différence de coefficient de réflexion (LRV) entre la cuvette et son environnement ≥ 30%   [NBN ISO 21542]

- Option à favoriser : WC lavant avec un système de douchette pour l’hygiène intime   [NBN ISO 21542] 

Réservoir de rinçage : 

- Dispositif de décharge (chasse d’eau) : [SWL CALA] et [BS 8300] 

   - Type : à plaque basculant ou chasse d’eau automatique 

   - Position : du côté de la zone de transfert 

   - Hauteur : entre 80 et 110 cm du sol
