---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.32.2"
ordre_document: 225
titre: "65.32.2 Lave mains CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 225 65.32.2 Lave mains CCTB 01.11]
resume_section: |-
  **65.32.2 Lave-mains CCTB 01.11**

  **Description générale :**
  Appareils sanitaires pour toilettes, incluant la fourniture, fixation, raccordement, éléments de suspension, système d’évacuation, robinets d’arrêt chromés, et accessoires complémentaires (miroir, porte-essuie, etc., selon cahier des charges).

  **Matériaux :**
  Conformes aux normes [NBN EN 31+A1] et [NBN EN 14688:2015+A1]. Fixations en laiton chromé, raccords en acier inoxydable ou laiton chromé. Siphons à godet ou tube, dévissables, autonettoyants pour certains modèles.

  **Exécution :**
  Installation horizontale, hauteur standard 830 mm (+/- 20 mm) ou adaptée PMR (720-740 mm). Fixation adaptée au mur, résistante à 600 N. Accessibilité PMR conforme aux normes (hauteur, profondeur, contraste).

  **Contrôles :**
  Fixation et résistance vérifiées.

  **Modèles spécifiques :**
  - **Muraux :**
    - **Porcelaine sanitaire :** Forme arrondie, blanc, trop-plein intégré, siphon à godet ou tube.
    - **Acier inoxydable :** Matériau robuste, spécifications similaires.
    - **Acrylique :** Matière synthétique, caractéristiques comparables.
  - **Encastrés :**
    - Matériaux : tôle d’acier émaillée, acrylique ou acier inoxydable.
    - Étanchéité assurée par bague synthétique.

  **Mesurage :**
  Unité : pièce (pc). Ventilation possible selon type, nature ou dimensions.

  **Accessibilité PMR :**
  Positionnement atteignable depuis la cuvette, profondeur ≤ 35 cm, contraste LRV ≥ 30 %.
  - **65.32.2a Lave-mains - modèles muraux / porcelaine sanitaire CCTB 01.11** — `section:65.32.2a`, article, profondeur 6, pages 500-500
  - **65.32.2b Lave-mains - modèles muraux / acier inoxydable CCTB 01.11** — `section:65.32.2b`, article, profondeur 6, pages 501-501
  - **65.32.2c Lave-mains - modèles muraux / acrylique CCTB 01.11** — `section:65.32.2c`, article, profondeur 6, pages 501-501
  - **65.32.2d Lave-mains - modèles encastrés CCTB 01.11** — `section:65.32.2d`, article, profondeur 6, pages 502-502
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/224-65-32-1-cuvettes-de-wc-cctb-01-11|65.32.1 Cuvettes de WC CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/226-65-32-3-lavabos-cctb-01-12|65.32.3 Lavabos CCTB 01.12]]"
tags: [document-section, cctb]
sources: [225_65.32.2_lave-mains_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 65.32.2 Lave-mains [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des appareils sanitaires dont l’usage est destiné aux toilettes. 

Le prix unitaire comprend : 

lave-mains (par défaut) / laves-mains + accessoires complémentaires 

**(soit par défaut)** : la fourniture, la fixation et le raccordement de l'appareil sanitaire, y compris les éléments de suspension, le système d'évacuation, l'éventuel encastrement de l'élément dans un meuble et/ou une tablette, les robinets d'arrêt chromés pour chaque robinet à poser 

**(soit)** : la fourniture, la fixation et le raccordement de l'appareil sanitaire, y compris les éléments de suspension, le système d'évacuation, l'éventuel encastrement de l'élément dans un meuble et/ou une tablette, les robinets d'arrêt chromés pour chaque robinet à poser ainsi que la fourniture et la pose des accessoires complémentaires suivants comme mentionnés dans le cahier spécial des charges *** (tels que miroir, porte-essuie, …) 

**MATÉRIAUX** 

Les lave-mains répond aux exigences de la [NBN EN 31+A1] et la [NBN EN 14688:2015+A1]. Les colliers de fixation apparents ainsi que les conduites d'alimentation et les robinets d'arrêt angulaires avec rosaces sont fabriqués en laiton chromé. 

Le raccord d'évacuation 5/4", 3/4" est en acier inoxydable ou laiton chromé, raccordé avec un écrou en laiton et des bagues d'étanchéité et il est équipé de : 

bouchon (par défaut) / clapet 

**(soit par défaut)** : un bouchon en caoutchouc ou en matière synthétique souple, fixé à l'aide d'une chaînette à billes en acier inoxydable / en laiton chromé. 

**(soit)** : un clapet en acier inoxydable / laiton chromé / matière synthétique chromée, à commande mécanique. 

siphon à godet (par défaut) / tube 

La garniture d'écoulement est équipée d'un siphon dévissable à garde d'eau ≥ 4 cm. Le siphon est placé près du mur et est du type : 

**(soit par défaut)** : siphon à godet en laiton chromé / polypropylène chromé / *** à fond dévissable. **(soit)** : siphon tube en polypropylène / polyéthylène / *** blanc. Type autonettoyant et nonvidangeable. 

**EXÉCUTION / MISE EN ŒUVRE** 

Les lave-mains sont placés de niveau et horizontalement. La  hauteur de pose (côté supérieur) est de 830 +/- 20 / 720-740 (PMR) / *** mm. L'emplacement exact des accessoires est déterminé en concertation avec l’auteur de projet.

Pour les personnes à mobilité réduite (PMR), l’emplacement des lave-mains est déterminé de manière à ce que ceux-ci soient atteignables par les PMR à partir de la cuvette des WC. 

**CONTRÔLES** 

Le mode de fixation est adapté au revêtement mural et de façon telle que les lave-mains puissent résister à une charge statique de 600 N sans déplacement notable. 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[NBN EN 31+A1, Lavabos - Cotes de raccordement] 

[NBN EN 14688:2015+A1, Appareils sanitaires

- Lavabos

- Exigences fonctionnelles et méthodes d'essai] 

**AIDE** 

**Note à l'auteur de projet** 

**Accessibilité aux personnes à mobilité réduite (PMR)** 

Un lave-main est une solution moins optimale qu’un lavabo pour l’hygiène personnelle d’une personne à mobilité réduite (PMR). 

Lave-main : 

- Position : atteignable à partir de la cuvette des W-C   [BS 8300] 

- Hauteur de pose : entre 72 et 74 cm à partir du sol   [BS 8300] 

- Profondeur : maximum 35 cm, pour ne pas gêner l’approche frontale vers la cuvette   [NBN ISO 21542] 

- Contraste : différence de coefficient de réflexion (LRV) entre le lave-mains et le mur adjacent de ≥ 30%   [BS 8300] et [NBN ISO 21542] 

Robinet : 

• Position : du côté de la cuvette des W-C   [BS 8300] 

###### 65.32.2 a Lave-mains - modèles muraux / porcelaine sanitaire [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des lave-mains en porcelaine sanitaire à poser contre un mur. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Le maître d’ouvrage se réserve le droit de choisir parmi plusieurs modèles. 

**Spécifications** 

- Modèle : forme arrondie avec vasque ovale, dos et côtés cintrés, bord de protection, cuvette à savon avec écoulement 

- Couleur : blanc 

- Dimensions extérieures (l / P / h) : ± 450 x 300 x 200 / *** mm, avec un écart admissible de +/- 30 mm; profondeur ≤ 35 (PMR) / *** cm 

- Disposition du robinet : trou de robinet au centre / trou de robinet sur le côté / trou de robinet du côté de la cuvette des W-C (PMR) /sans trou de robinet (montage mural) / ***. 

- Trop-plein : intégré dans le matériau / intégré dans la double-cloison / *** 

- Bonde : bouchon en caoutchouc avec chaînette à billes / fermeture à clapet à commande mécanique /*** 

- Siphon : siphon à godet / siphon tube / *** ≥ 30 (PMR) cm 

- Contraste : différence de LRV entre le lave-mains et le mur adjacent de ***

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Les lave-mains sont fixés au mur à l'aide de fixations dissimulées, soit avec deux boulons tendeurs, soit à l'aide de deux crochets en métal correspondants. Les concentrations de forces sont évitées en interposant préalablement des bagues élastiques entre les boulons et les lavabos. Les lave-mains sont raccordés aux conduites d'évacuation sanitaires en intercalant un siphon. Les robinets, prévus dans le sous-titre [65.33 Equipements - robinets et clapets](232_65.33_equipements_-_robinets_et_clapets_cctb_01.12.md), sont raccordés à la conduite d'arrivée après l'installation de robinets d'arrêt. 

**Notes d’exécution complémentaires** 

Le joint entre le mur et le lave-mains est colmaté avec les silicones appropriés, blancs / couleur à choisir par l’auteur de projet : ***. 

**MESURAGE** 

**unité de mesure:** 

**pc** 

**code de mesurage:** 

Éventuellement ventilé selon le type, la nature et/ou les dimensions de l'appareil ou de l'attribut. 

**nature du marché:** 

**QF** 

###### 65.32.2 b Lave-mains - modèles muraux / acier inoxydable [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des lave-mains en acier inoxydable à poser contre un mur. 

**MESURAGE** 

**unité de mesure:** 

Pc 

**code de mesurage:** 

Éventuellement ventilé selon le type, la nature et/ou les dimensions de l'appareil ou de l'attribut. 

**nature du marché:** 

**QF** 

###### 65.32.2 c Lave-mains - modèles muraux / acrylique [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des lave-mains en matière synthétique à poser contre un mur. 

MESURAGE 

**unité de mesure:** 

Pc 

**code de mesurage:**

Éventuellement ventilé selon le type, la nature et/ou les dimensions de l'appareil ou de l'attribut. 

**nature du marché:** 

QF 

###### 65.32.2 d Lave-mains - modèles encastrés [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de lave-mains à encastrer. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit de lave-mains à encastrer dans un meuble, une tablette ou équivalent. Ils sont équipés d'une bague d'étanchéité synthétique afin que le raccord du lavabo à la tablette soit parfaitement étanche. Le maître d’ouvrage se réserve le droit de choisir parmi plusieurs modèles. Les lavabos encastrables sont fabriqués en 

tôle d’acier émaillée (par défaut) / acrylique / acier inoxydable 

**(soit par défaut)** : tôle d'acier émaillée, épaisseur ≥ 1 mm, classe de l'émail : B, couleur : *** / blanc. **(soit)** : acrylique, couleur blanche **(soit)** : acier inoxydable 

**Spécifications** 

- Modèle : Ø rond / ovale / *** 

- Dimensions : *** mm; profondeur de ≤ 35 (PMR) / *** cm 

- Disposition du robinet : trou de robinet central / trou de robinet sur le côté / trou de robinet du côté de la cuvette des W-C (PMR) /sans trou de robinet (montage mural) / *** 

- Trop-plein : 

- Bonde : bouchon en caoutchouc avec chaînette à billes / clapet à commande mécanique 

- Siphon : siphon à godet / siphon tube / *** 

- Contraste : différence de LRV entre le lave-mains et le mur adjacent de ≥ 30 (PMR) / *** % 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

La découpe de l'ouverture dans les lave-mains encastrables est comprise dans le prix unitaire. Les lavabos et/ou tablettes sont toutefois prévus dans un article séparé. Les lavabos sont posés de niveau et stables. Les joints de raccord avec les lavabos sont obturés avec un mastic élastique approprié à base de silicones ou de polysulfides (couleur à choisir par l’auteur de projet) ou à l'aide de profils élastiques préformés. Un exemple de finition est soumis pour approbation. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Éventuellement ventilé selon le type, la nature et/ou les dimensions de l'appareil ou de l'attribut. 

**nature du marché:** 

QF
