---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.32.3"
ordre_document: 226
titre: "65.32.3 Lavabos CCTB 01.12"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 226 65.32.3 Lavabos CCTB 01.12]
resume_section: |-
  **65.32.3 Lavabos CCTB 01.12**

  **Description générale :**
  Appareils sanitaires pour salles de bains ou chambres à coucher, comprenant la fourniture, fixation, raccordement, éléments de suspension, système d’évacuation, robinet d’arrêt chromé, et accessoires éventuels (miroirs, porte-essuies, etc.).

  **Matériaux :**
  Conformes aux normes [NBN EN 31+A1] et [NBN EN 14688:2015+A1]. Lavabos en grès, porcelaine, acier inoxydable ou acrylique. Raccords en laiton chromé ou acier inoxydable. Siphons à godet ou tube, en laiton, polypropylène ou polyéthylène.

  **Exécution :**
  Pose stable et de niveau. Hauteur standard : 830 ± 20 mm. Pour PMR : ≤ 800 mm avec espace libre sous le lavabo (genoux : 65-70 cm, pieds : ≥ 30 cm). Fixation adaptée pour supporter 100 kg.

  **Contrôles :**
  Charge statique de 100 kg testée en présence de l’auteur de projet.

  **Modèles spécifiques :**
  - **Suspendus :** Porcelaine, acier inoxydable ou acrylique. Fixation murale dissimulée.
  - **Encastrés :** Intégrés dans un meuble ou tablette, avec joint d’étanchéité. Matériaux : tôle émaillée, acier inoxydable, porcelaine ou acrylique.

  **Accessoires :**
  Tablettes, miroirs, porte-essuies en divers matériaux (porcelaine, verre, acier chromé, etc.).

  **Mesurage :**
  Unité : pièce (pc). Ventilation possible selon type, nature ou dimensions. Nature du marché : QF.
  - **65.32.3a Lavabos - modèles suspendus / porcelaine sanitaire CCTB 01.12** — `section:65.32.3a`, article, profondeur 6, pages 504-504
  - **65.32.3b Lavabos - modèles suspendus / acier inoxydable CCTB 01.11** — `section:65.32.3b`, article, profondeur 6, pages 505-505
  - **65.32.3c Lavabos - modèles suspendus / acrylique CCTB 01.11** — `section:65.32.3c`, article, profondeur 6, pages 505-505
  - **65.32.3d Lavabos - modèles encastrés CCTB 01.11** — `section:65.32.3d`, article, profondeur 6, pages 506-506
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/225-65-32-2-lave-mains-cctb-01-11|65.32.2 Lave mains CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/227-65-32-4-baignoires-cctb-01-11|65.32.4 Baignoires CCTB 01.11]]"
tags: [document-section, cctb]
sources: [226_65.32.3_lavabos_cctb_01.12.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 65.32.3 Lavabos [[entities/cctb|CCTB]] 01.12

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit des appareils sanitaires dont l'usage est destiné aux salles de bains et/ou chambres à coucher,… 

Le prix unitaire comprend : 

lavabos (par défaut) / lavabos + accessoires complémentaires 

**(soit par défaut)** :  la fourniture, la fixation et le raccordement de l'appareil, y compris les éléments de suspension, le système d'évacuation d'eau, éventuellement l'encastrement de l'élément dans un meuble et/ou une tablette, un robinet d'arrêt chromé pour chaque robinet à placer, 

**(soit)** : la fourniture, la fixation et le raccordement de l'appareil, y compris les éléments de suspension, le système d'évacuation d'eau, éventuellement l'encastrement de l'élément dans un meuble et/ou une tablette, un robinet d'arrêt chromé pour chaque robinet à placer, ainsi que la fourniture et la pose des accessoires mentionnés dans le cahier spécial des charges : *** (tels que planchettes, miroirs, porte-essuies, … ) 

**MATÉRIAUX** 

Les lavabos et tous les accessoires satisfont aux à la [NBN EN 31+A1] et à la [NBN EN 14688:2015+A1]. Ils sont fabriqués en : grès sanitaire / porcelaine sanitaire / *** 

Les conduites d'alimentation apparentes ainsi que les colliers de fixation et les robinets d'arrêt sont fabriqués en laiton chromé. 

Le raccord d'écoulement 5/4" est en acier inoxydable ou en laiton chromé et est pourvu : 

d'un bouchon (par défaut) / clapet 

**(soit par défaut)** : d'un bouchon en caoutchouc ou en matière synthétique souple, fixé à l'aide d'une chaînette à billes en acier inoxydable ou en laiton chromé 

**(soit)** : un clapet en acier inoxydable ou en laiton chromé, à commande mécanique 

La g.arniture d'écoulement est pourvue d'un siphon dévissable à garde d'eau ≥ 4 cm. Le siphon est du type. 

siphon à godet (par défaut) / tube 

**(soit par défaut)** : siphon à godet en laiton chromé / polypropylène chromé / *** à fond dévissable **(soit)** :  siphon tube en polypropylène / polyéthylène / *** 

**EXÉCUTION / MISE EN ŒUVRE** 

Les lavabos sont posés de niveau et sont stables. La hauteur de pose standard (face supérieure) est de 830 ± 20 mm. 

Pour les personnes à mobilité réduite (PMR), la hauteur de pose (face supérieure) est ≤ 800 mm. Le lavabo et le système d’évacuation des eaux sont placés de sorte qu’il y ait un espace libre sous le lavabo : 

- pour les genoux : de 65 à 70 cm de hauteur sur 20 cm de profondeur ; 

- pour les pieds : ≥ 30 cm de hauteur sur 60 cm de profondeur. 

**CONTRÔLES** 

La fixation est adaptée en fonction du type de cloison afin que les lavabos puissent résister à une charge statique de 100 kg, sans déplacement notable. A cet effet, une charge de 100 kg sous la forme de deux sacs de sable ou de ciment de 50 kg est posée sur les lavabos en présence de l’auteur de projet.

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[NBN EN 31+A1, Lavabos - Cotes de raccordement] 

[NBN EN 14688:2015+A1, Appareils sanitaires

- Lavabos

- Exigences fonctionnelles et méthodes d'essai] 

**AIDE** 

**Note à l'auteur de projet** 

Accessibilité aux personnes à mobilité réduite (PMR) : 

- Hauteur de pose : le bord supérieur du lavabo se situe à une hauteur ≤ 80 cm du sol [CoDT] (Article 415/10) et [CoDT] (Titre IV) 

- Profondeur libre sous le lavabo : ≥ 60 cm, pour que la personne en chaise roulante puisse accéder au lavabo  [CoDT] (Article 415/10) et [CoDT] (Titre IV) 

- Espace libre sous le lavabo : [NBN ISO 21542] 

   - Pour les genoux : de 65 à 70 cm de hauteur sur 20 cm de profondeur 

   - Pour les pieds : ≥ 30 cm de hauteur sur 60 cm de profondeur 

- Contraste : différence de coefficient de réflexion (LRV) entre le lavabo et le mur adjacent de ≥ 30 % [NBN ISO 21542] 

###### 65.32.3 a Lavabos - modèles suspendus / porcelaine sanitaire [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des lavabos en porcelaine sanitaire à poser contre un mur. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les lavabos suspendus en porcelaine sanitaire sont soumis à l'approbation de l’auteur de projet en même temps que le système d'évacuation, les rosaces et les robinets. Le maître d’ouvrage se réserve le droit de choisir parmi plusieurs modèles. 

**Spécifications** 

- Type : lavabo simple / double 

- Modèle : modèle arrondi à cuvette ovale, dos et côtés cintrés, avec relevé de protection et porte-savon avec écoulement 

- Dimensions (L/ P / H) : *** x *** x *** mm (tolérances dimensionnelles 30 mm); capacité : *** litres; profondeur libre sous le lavabo : ≥ 600 (PMR) mm 

- Disposition du robinet : trou de robinet central / trou de robinet sur le côté / sans trou de robinet (montage mural) 

- Trop-plein : avec trop-plein intégré dans le matériau / intégré dans la double cloison 

- Bonde :  bouchon en caoutchouc avec chaînette à billes / clapet à commande mécanique 

- Siphon : siphon à godet / siphon tube 

- Contraste : différence de LVR entre le lavabo et le mur adjacent de 30 (PMR) / *** % 

**Prescriptions complémentaires** 

Protection du siphon : colonne / coquille correspondante 

**Accessoires** 

- Tablette : porcelaine sanitaire / verre trempé (opale / transparent) / matière synthétique 

- Miroir : 

   - forme : rectangulaire / carrée / ronde

- dimensions : 450 x 600 mm 

- Porte-essuie : 

   - type : porte-essuie double mobile / porte-essuie fixe / anneau / crochet 

   - matériau : acier chromé / revêtu de Nylon coloré / polyamide à âme pleine 

   - forme & dimensions : *** 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Les lavabos sont fixés au mur de manière dissimulée soit à l'aide de deux boulons tendeurs inoxydables (≥ M 12 et une résistance à la traction de 2000 N par boulon), soit au moyen de deux crochets en métal appropriés. Les concentrations de forces sont évidées en intercalant des anneaux élastiques entre les boulons et les lavabos. 

**Notes d’exécution complémentaires** 

Les joints entre le mur et les lavabos sont obturés à l'aide de silicones appropriés blancs ou de couleur à choisir par l’auteur de projet. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Éventuellement ventilé selon le type, la nature et/ou les dimensions de l'appareil ou de l'attribut. 

**nature du marché:** 

**QF** 

###### 65.32.3 b Lavabos - modèles suspendus / acier inoxydable [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des lavabos en acier inoxydable à poser contre un mur. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Éventuellement ventilé selon le type, la nature et/ou les dimensions de l'appareil ou de l'attribut. 

**nature du marché:** 

**QF** 

###### 65.32.3 c Lavabos - modèles suspendus / acrylique [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des lavabos en matières synthétiques à poser contre un mur. 

**MESURAGE** 

**unité de mesure:** 

pc

**code de mesurage:** 

Éventuellement ventilé selon le type, la nature et/ou les dimensions de l'appareil ou de l'attribut. 

**nature du marché:** 

QF 

###### 65.32.3 d Lavabos - modèles encastrés [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des lavabos à encastrer. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit de lavabos à encastrer dans un meuble, une tablette ou similaire (voir 58.2 Mobilier de salle de bain / de sanitaires mobilier de salle de bains). Ils sont pourvus d'un joint d'étanchéité synthétique afin de permettre le raccord étanche avec le plan dans lequel ils sont encastrés. Le maître d’ouvrage se réserve le droit de choisir parmi plusieurs modèles. 

Les lavabos encastrés sont fabriqués en : 

tôle d'acier émaillée (par défaut) / acier inoxydable / porcelaine sanitaire / acrylique 

**(soit par défaut)** :  tôle d'acier émaillée d'au moins 1 mm d'épaisseur; classe de l'émail B, couleur *** / blanc. 

**(soit)** : acier inoxydable 

**(soit)** : porcelaine sanitaire 

**(soit) :** acrylique 

Spécifications 

- Modèle : rond Ø + 475 mm / ovale 

- Dimensions : profondeur libre sous le lavabo : ≥ 600 (PMR) / *** mm 

- Disposition du robinet : trou de robinet central / trou de robinet sur le côté / sans trou de robinet 

- Trop-plein : avec trop-plein en matière synthétique de qualité supérieure 

- Bonde : bouchon avec *** / chaînette à billes / clapet à commande mécanique 

- Siphon : siphon à godet / siphon tube 

- Contraste : différence de LRV entre le lavabo et le mur adjacent de ≥ 30 (PMR) / *** % 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

La découpe de l'ouverture dans les lave-mains encastrables est comprise dans le prix unitaire. Les lavabos et/ou tablettes sont toutefois prévus dans un article séparé. Les lavabos sont posés de niveau et stables. Les joints de raccord avec les lavabos sont obturés avec un mastic élastique approprié à base de silicones ou de polysulfides (couleur à choisir par l’auteur de projet) ou à l'aide de profils élastiques préformés. Un exemple de finition est soumis pour approbation. 

**CONTRÔLES PARTICULIERS** 

La structure portante ou le meuble supporte une charge statique de 100 kg 

**MESURAGE** 

**unité de mesure:** 

pc

**code de mesurage:** 

Éventuellement ventilé selon le type, la nature et/ou les dimensions de l'appareil ou de l'attribut. 

**nature du marché:** 

QF
