---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.32.5"
ordre_document: 228
titre: "65.32.5 Douches et cabines de douche CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 228 65.32.5 Douches et cabines de douche CCTB 01.11]
resume_section: |-
  **Résumé : 65.32.5 Douches et cabines de douche CCTB 01.11**

  **Description générale :**
  L'installation inclut la livraison, pose et raccordement des receveurs de douche (plats, sur pied ou carrelés), des dispositifs d'évacuation, des accessoires (clapets, bouchons, etc.) et des cabines de douche (standard, avec hydromassage ou hammam). Les robinets, habillages et portes/cloisons sont traités séparément.

  **Matériaux :**
  - **Receveurs plats :** Conformes aux normes NBN EN 251, 274, 14527, etc. Matériaux : PPR, PE, PVC-C.
  - **Acier émaillé :** Émail classe B, résistant aux acides, normes NBN EN ISO 28706-1 et 28764.
  - **Acrylique :** Conformes aux normes NBN EN 249, 263, 15636, 15720.
  - **Carrelés :** Cuve synthétique ou feuille de plomb avec siphon intégré.
  - **Grès émaillé :** Sur pied.
  - **Cabines :** Métalliques ou synthétiques, avec options hydromassage ou hammam.

  **Exécution :**
  - Receveurs encastrés, sur socle ou de plain-pied (PMR : ressaut 0 cm).
  - Pente d'évacuation ≤ 2 %.
  - Siphon centré pour stabilité (PMR).
  - Étanchéité assurée par mastic silicone et bavettes intégrées.
  - Insonorisation pour acier émaillé.

  **Accessibilité PMR :**
  - Dimensions minimales : 90x90 cm.
  - Aires de rotation et transfert conformes aux normes.

  **Mesurage :**
  Unité : pièce (pc). Nature du marché : QF.
  - **65.32.5a Douches - acier émaillé CCTB 01.12** — `section:65.32.5a`, article, profondeur 6, pages 511-512
  - **65.32.5b Douches - acrylique CCTB 01.11** — `section:65.32.5b`, article, profondeur 6, pages 513-513
  - **65.32.5c Douches - douches carrelées CCTB 01.11** — `section:65.32.5c`, article, profondeur 6, pages 514-514
  - **65.32.5d Douches - grès émaillé CCTB 01.11** — `section:65.32.5d`, article, profondeur 6, pages 514-514
  - **65.32.5e Cabines de douche - ensembles cabines de douche standard CCTB 01.11** — `section:65.32.5e`, article, profondeur 6, pages 515-515
  - **65.32.5f Cabines de douche - ensembles cabines de douche avec hydromassage CCTB 01.11** — `section:65.32.5f`, article, profondeur 6, pages 515-515
  - **65.32.5g Cabines de douche - ensembles cabines de douche avec hammam CCTB 01.11** — `section:65.32.5g`, article, profondeur 6, pages 515-515
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/227-65-32-4-baignoires-cctb-01-11|65.32.4 Baignoires CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/229-65-32-6-urinoirs-cctb-01-11|65.32.6 Urinoirs CCTB 01.11]]"
tags: [document-section, cctb]
sources: [228_65.32.5_douches_et_cabines_de_douche_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

###### 65.32.5 Douches et cabines de douche [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

L'installation comprend la livraison, la pose et le raccordement du receveur de douche plat, de son châssis et du socle, du dispositif d'évacuation avec garniture et coupe-air, des rosaces et robinets d'isolement, ainsi que de tous les accessoires tels que clapets de vidage ou bouchons avec chaînette, … 

**Remarque** 

- Les robinets forment un poste séparé et sont décrits au sous-titre [65.33](232_65.33_equipements_-_robinets_et_clapets_cctb_01.12.md) Equipements

- robinets et clapets. 

- L'habillage du socle des receveurs de douche est prévu séparément au titre 58.2 Mobilier de salle de bain / de sanitaires (habillage

- bords de bain et de douche) soit chapitre 21.15.4 Socles et embases. 

- Les portes de douche et/ou les cabines de douche sont décrites à l'article [65.36.2b](246_65.36.2_accessoires_complémentaires_pour_baignoires_et_douches_cctb_01.04.md) Accessoires complémentaires

- portes / cloisons de douches 

**MATÉRIAUX** 

Les receveurs de douche sans trop-plein répondent à la [NBN EN 251], la [NBN EN 274-1], la [NBN EN 274-2], la [NBN EN 274-3] et la [NBN EN 14527:2016+A1]. Le maître d’ouvrage se réserve le droit de choisir parmi plusieurs modèles.

Ils conviennent pour être encastrés. 

- Les conduites d'alimentation apparentes sont fabriquées en cuivre chromé. 

- La garniture d'écoulement avec coupe-air doit être dévissable et fabriquée en : 

PPR (par défaut) / PE / PVC-C 

**(soit par défaut)** : polypropylène (PPR) 

**(soit)** : polyéthylène (PE) 

**(soit)** : PVC-C 

**EXÉCUTION / MISE EN ŒUVRE** 

Les receveurs de douche sont raccordés aux conduites d'évacuation sanitaires au moyen d'un siphon. Pour les receveurs de douche en métal, la borne de mise à la terre doit être reliée au point de mise à la terre le plus proche à l'aide d'un conducteur en cuivre, conformément aux directives du [[concepts/rgie|RGIE]]. Les joints entre les murs et les bords du receveur de douche sont obturés avec un mastic sanitaire élastique à base de silicones (base PU), couleur à déterminer par l’auteur de projet. Ces joints sont compris dans le prix unitaire du receveur de douche. 

Pour les personnes à mobilité réduite (PMR), les douches sont de plain-pied avec un ressaut de 0 cm à l’entrée de la douche. 

Pour cela, les douches sont : 

douche carrelée (par défaut) / receveur ultraplat 

**(soit par défaut)** de type « douche carrelée » 

**(soit)** composées d’un receveur ultraplat placé à fleur du revêtement de sol (version encastrée). La pente pour l’évacuation des eaux est ≤ 2 %. 

De préférence, le siphon est situé au centre de la zone de douche. 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[NBN EN 251, Receveurs de douche - Cotes de raccordement] 

[NBN EN 14527:2016+A1, Receveurs de douche à usage domestique] 

**AIDE** 

**Note à l'auteur de projet** 

**Accessibilité aux personnes à mobilité réduite (PMR)** 

- Ressaut à l’entrée de la douche : douche de plain-pied => ressaut de 0 cm (douche à l’italienne ou receveur de douche ultraplat à fleur du revêtement (version encastrée))   [SWL CALA] 

- Dimensions de la zone de douche :  ≥ 90 x 90 cm, en respectant les surfaces suivantes :   [SWL CALA] 

   - Surface pour une aire de rotation de 150 cm (hors débattement de porte) qui dessert la douche 

   - Surface pour une aire de transfert de 110 x 150 cm d’un côté du siège de la douche. 

- Pente : ≤ 2 % pour l’évacuation des eaux  (Titre IV) 

- Localisation du siphon : au centre de la zone de douche (pour garantir la stabilité de la personne en chaise roulante pendant l'usage)   [NBN ISO 21542] 

[65.32.5 a Douches - acier émaillé [[entities/cctb|CCTB]] 01.12](228_65.32.5_douches_et_cabines_de_douche_cctb_01.11.md)

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de receveurs de douche sur pied en acier émaillé.

**MATÉRIAUX** 

**Caractéristiques générales** 

Le receveur de douche est moulé d'un seul tenant dans une tôle d'acier et émaillé sur toutes ses faces. L'émail est de classe B et répond à la [NBN EN ISO 28706-1] et la [NBN EN ISO 28764]. Il est résistant aux acides, aux poudres à lessiver et éventuellement aux bains médicaux. 

**Spécifications** 

- Forme : carrée 

- Dimensions : 800 x 800 / 900 x 900 (PMR) . La profondeur est ≥ 130 mm. La profondeur est de : 0 à l'entrée de la douche (PMR) / ≥ 130  cm 

- Epaisseur de la tôle (y compris la couche d'émail) : ≥ 2,3 / 2,5 / 3 mm 

- Poids : ≥ *** kg 

- Surface : plane / profilée (antidérapant) 

- Support : bois / châssis à pieds réglables 

- Siphon : résistant à la chaleur PPR / PE / PVC-C , situé au centre du receveur (PMR) / *** 

- Bonde : bouchon en caoutchouc  avec chaînette à billes / clapet à commande mécanique 

**Finitions** 

Couleur : blanc 

**Prescriptions complémentaires** 

Les receveurs de douche sont insonorisés par pulvérisation à base de fibres minérales ou d'une couche bitumineuse. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Les receveurs de douche sont placés conformément au chapitre [65.32.5 Douches et cabines de douche](228_65.32.5_douches_et_cabines_de_douche_cctb_01.11.md). Le receveur de douche est placé : 

dans le sol (par défaut) / intégré dans un socle / de plain-pied **(soit par défaut)** : dans le sol, de manière à ce qu'il se trouve quelques mm sous le revêtement de sol attenant. 

**(soit)** : intégré dans un socle 

**(soit)** : de plain-pied (ressaut de 0 cm à l'entrée de la douche) (PMR) 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

[NBN EN ISO 28706-1, Émaux vitrifiés

- Détermination de la résistance à la corrosion chimique

- Partie 1: Détermination de la résistance à la corrosion chimique par les acides à température ambiante (ISO 28706-1:2008)] 

[NBN EN ISO 28764, Émaux vitrifiés - Production d'éprouvettes pour l'essai des émaux sur la tôle d'acier, la tôle d'aluminium et la fonte (ISO 28764:2015)] 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:**

Éventuellement ventilé selon le type, la nature et/ou les dimensions de l'appareil ou de l'attribut. 

**nature du marché:** 

**QF** 

[65.32.5 b Douches - acrylique [[entities/cctb|CCTB]] 01.11](228_65.32.5_douches_et_cabines_de_douche_cctb_01.11.md)

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de receveurs de douche sur pied en matières synthétiques. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Le receveur de douches sans soudure est moulé d'un seul tenant et/ou coulé en acrylique, conformément à la [NBN EN 249], la [NBN EN 263] ou la [NBN EN 15636] ou la [NBN EN 15720]. 

**Spécifications** 

- Forme : carrée 

- Dimensions : 800 x 800 / 900 x 900 (PMR) . La profondeur est de 0 à l'entrée de la douche (PMR) / ≥ 130 mm / ***. 

- Epaisseur de l'acrylique : ≥ *** mm 

- Poids : environ *** 

- Siphon : résistant à la chaleur PPR / PE / PVC-C , situé au centre du receveur (PMR) 

- Bonde : bouchon avec chaînette à billes / clapet de vidage à commande mécanique 

- Support : berceaux / châssis à pieds réglables 

**Finitions** 

Couleur : blanc 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Les receveurs de douche sont placés conformément au chapitre

[65.32.5 Douches et cabines de douche.](228_65.32.5_douches_et_cabines_de_douche_cctb_01.11.md)

Le receveur de douche est placé : 

dans le sol (par défaut) / intégré dans un socle / de plain-pied **(soit par défaut)** : dans le sol, de manière à ce qu'il se trouve quelques mm sous le revêtement de sol attenant. 

**(soit)** : intégré dans un socle 

**(soit)** : de plain-pied (ressaut de 0 cm à l'entrée de la douche) (PMR). 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

[NBN EN 249, Appareils sanitaires

- Receveurs de douche en feuilles d'acrylique réticulées coulées

- Prescriptions et méthodes d'essai] 

[NBN EN 263, Appareils sanitaires - Feuilles d'acrylique réticulées coulées pour baignoires et receveurs de douche à usage domestique] 

[NBN EN 15636, Appareils sanitaires

- Receveurs de douche en feuilles d'acrylique extrudées modifiées choc

- Prescriptions et méthodes d'essai] 

[NBN EN 15720, Appareils sanitaires

- Receveurs de douche en feuilles coextrudées ABS/acrylique modifié choc

- Exigences et méthodes d'essai]

**MESURAGE** 

**unité de mesure:** 

**pc** 

**code de mesurage:** 

Éventuellement ventilé selon le type, la nature et/ou les dimensions de l'appareil ou de l'attribut. 

**nature du marché:** 

**QF** 

[65.32.5 c Douches - douches carrelées [[entities/cctb|CCTB]] 01.11](228_65.32.5_douches_et_cabines_de_douche_cctb_01.11.md)

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de receveurs de douche avec revêtement en carrelage. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Le receveur de douche est constitué d'un carrelage au-dessus d'une cuve intégrée en matière synthétique préfabriquée / feuille de plomb de 1,5 mm d'épaisseur pourvue des bavettes d'étanchéité nécessaires. La garniture d'écoulement intégrée 150 x 150 mm est du type siphon de cour avec écoulement dans le bas ou sur le côté, en fonction de l'emplacement. La garniture comporte un tuyau d'évacuation d'un Ø nominal ≥ 50 mm, un coupe-air à garde d'eau ≥ 50 mm dans le même matériau. Une grille d'évacuation amovible est pourvue en laiton chromé / acier inoxydable. Le carrelage est prévu séparément à l'article ***. 

**Spécifications :** 

- Dimensions : 800 x 800 / 900 x 900 (PMR) mm 

- Siphon situé au centre du receveur (PMR) 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

La cuve est intégrée de manière stable et étanche dans la chape prévue. Les bavettes d'étanchéité sont intégrées dans le mur sur une hauteur de +/- 5 cm au-dessus du bord du receveur de douche, la cuve est soigneusement raccordée aux conduites d'évacuation sanitaires intégrées dans le sol. Le carrelage prévu se raccorde parfaitement au revêtement de sol (ressaut de 0 cm à l’entrée de la douche (PMR)) et est en légère pente de ≤ 2 (PMR) % vers la grille d'évacuation. 

**MESURAGE** 

**unité de mesure:** 

**pc** 

**code de mesurage:** 

Éventuellement ventilé selon le type, la nature et/ou les dimensions de l'appareil ou de l'attribut. 

**nature du marché:** 

**QF** 

[65.32.5 d Douches - grès émaillé [[entities/cctb|CCTB]] 01.11](228_65.32.5_douches_et_cabines_de_douche_cctb_01.11.md)

**DESCRIPTION** 

**Définition / Comprend**

Il s'agit de receveurs de douche sur pied en grès émaillé. 

**MESURAGE** 

**unité de mesure:** 

**pc** 

**code de mesurage:** 

Éventuellement ventilé selon le type, la nature et/ou les dimensions de l'appareil ou de l'attribut. 

- nature du marché: 

**QF** 

[65.32.5 e Cabines de douche - ensembles cabines de douche standard [[entities/cctb|CCTB]] 01.11](228_65.32.5_douches_et_cabines_de_douche_cctb_01.11.md)

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit d'ensemble cabines de douche standard en matière métalliques ou synthétiques. 

MESURAGE 

- unité de mesure: 

**pc** 

- nature du marché: 

**QF** 

[65.32.5 f Cabines de douche - ensembles cabines de douche avec hydromassage [[entities/cctb|CCTB]] 01.11](228_65.32.5_douches_et_cabines_de_douche_cctb_01.11.md)

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit d'ensemble cabines de douche en matières synthétiques avec fonctions d'hydromassage. 

**MESURAGE** 

- unité de mesure: 

**pc** 

**nature du marché:** 

**QF** 

[65.32.5 g Cabines de douche - ensembles cabines de douche avec hammam [[entities/cctb|CCTB]] 01.11](228_65.32.5_douches_et_cabines_de_douche_cctb_01.11.md)

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit d'ensemble cabines de douche en matière synthétiques avec fonction hammam. 

**MESURAGE** 

- unité de mesure: 

pc 

**nature du marché:** 

QF
