---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.32.7"
ordre_document: 230
titre: "65.32.7 Éviers CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 230 65.32.7 Éviers CCTB 01.11]
resume_section: |-
  **65.32.7 Éviers CCTB 01.11**

  **Description générale :**
  Éviers à encastrer, sous-encastrer, affleurement ou poser, comprenant la fourniture et pose des éviers, accessoires (trop-pleins, bondes, garnitures d'écoulement avec coupe-air), robinets et raccordements (incluant lave-vaisselle). Conformes aux normes [NBN EN 13310:2015+A1], [NBN EN 695], et [NBN EN 274].

  **Matériaux et spécifications :**
  - Éviers en acier inoxydable (AISI 304), épaisseur ≥ 0,6 mm, finition brossée satinée ou polie brillante.
  - Modèles : simple ou double cuvette, avec égouttoir (dimensions et position selon plans).
  - Garnitures d'écoulement résistantes à 95°C, en PP ou PVC, avec coupe-air ≥ 100 mm.
  - Éviers en acrylique ou porcelaine émaillée également disponibles.

  **Exécution :**
  Pose stable et étanche, raccordements conformes, nettoyage final. Supports résistants à 1000 N.

  **Mesurage :**
  Unité : pièce (pc). Nature du marché : QF.
  - **65.32.7a Éviers - acier inoxydable CCTB 01.11** — `section:65.32.7a`, article, profondeur 6, pages 518-518
  - **65.32.7b Éviers - modèles encastrés / acier inoxydable CCTB 01.11** — `section:65.32.7b`, article, profondeur 6, pages 519-519
  - **65.32.7c Éviers - acrylique CCTB 01.11** — `section:65.32.7c`, article, profondeur 6, pages 520-520
  - **65.32.7d Éviers - modèles encastrés / porcelaine émaillée CCTB 01.11** — `section:65.32.7d`, article, profondeur 6, pages 520-520
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/229-65-32-6-urinoirs-cctb-01-11|65.32.6 Urinoirs CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/231-65-32-8-vidoirs-cctb-01-11|65.32.8 Vidoirs CCTB 01.11]]"
tags: [document-section, cctb]
sources: [230_65.32.7_éviers_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 65.32.7 Éviers [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit d'éviers à encastrer (par défaut) / sous-encastrer / affleurement / poser **(soit par défaut)** : à encaster dans le plan de travail : le bord de l’évier dépasse le niveau du plan **(soit)** : sous-encaster : l’évier est fixé sous le plan de travail à l’aide des colles adaptées **(soit)** : affleurement : l’évier est encastré à la même hauteur que le plan de travail, c-à-d le bord de l’évier se trouve dans le même plan que la surface du plan de travail 

**(soit)** : poser sur le bord de travail : l’évier arrive au-dessus du plan de travail 

L'installation comprend la fourniture et la pose des éviers et des accessoires parmi lesquels les troppleins, la bonde et la garniture d'écoulement avec coupe-air ainsi que la fourniture, la pose et le

raccordement des robinets et robinets d'arrêt eau chaude et eau froide. Les raccordements sont en outre pourvus d'un branchement pour lave-vaisselle. 

**MATÉRIAUX** 

Les éviers, leurs accessoires et robinets répondent aux prescriptions de la [NBN EN 13310:2015+A1] et de la [NBN EN 695]. Le maître d’ouvrage se réserve le droit de choisir parmi plusieurs modèles. 

**Spécifications** 

- L'évier est équipé d'un dispositif de trop-plein et d'une ouverture pour un robinet mitigeur. 

- La bonde est conforme à la [NBN EN 274-1], la [NBN EN 274-2] et la [NBN EN 274-3]. Elle est fabriquée en acier inoxydable ou en laiton chromé et est pourvue de : 

panier amovible (par défaut) / tube de trop-plein / bouchon 

**(soit par défaut)** : un panier amovible en acier inoxydable perforé, avec bague d'étanchéité. 

**(soit)** : un tube de trop-plein amovible enacier inoxydable / matière synthétique / *** adapté au raccord de vidage. 

**(soit)** : un bouchon en caoutchouc avec chaînette à billes. 

- La garniture d'écoulement avec tuyau de trop-plein et coupe-air résiste une température d'eau jusqu'à 95°C et est en : 

PP (par défaut) / PVC 

**(soit par défaut)** : polypropylène résistant à la chaleur (PP), Ø 40 mm, à raccorder sur la conduite 

d'évacuation en polyéthylène. 

**(soit)** : PVC résistant à la chaleur, Ø 40 mm, à raccorder à la conduite d'évacuation en PVC. 

- Le coupe-air réalise une garde d'eau ≥ 100 mm, il est dévissable et vidable 

**EXÉCUTION / MISE EN ŒUVRE** 

Les éviers sont posés de niveau et sont stables. Le support ou l'armoire résiste à une surcharge de 1000 N. Les éviers sont raccordés aux conduites d'alimentation et d'évacuation. Le robinet est placé de telle façon qu'il puisse desservir les deux cuvettes. Le raccordement avec la tablette est réalisé de manière étanche. L'ensemble est débarrassé de toutes les étiquettes et entièrement nettoyé. 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[NBN EN 13310:2015+A1, Eviers de cuisine - Prescriptions fonctionnelles et méthodes d'essai] 

###### 65.32.7 a Éviers - acier inoxydable [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des éviers en acier inoxydable à poser. 

**MATÉRIAUX** 

- Caractéristiques générales 

**Spécifications** 

- Matériau : acier inoxydable 18/8 / 18/10 

- Composition inox AISI 304 

- Epaisseur nominale de la tôle ≥ 0,6 / 0,8 mm (tolérances + illimitées +/

- 0,05 mm) 

- Après le moulage des cuvettes, l'épaisseur mesurée à proximité du raccord d'écoulement ≥ 0,64 / *** mm. Toutes les faces vues sont exemptes de traces (visibles à l'œil nu) de soudures et/ou de griffes, occasionnées lors de la mise en forme.

- Les appareils sont insonorisés et calorifugés au moyen d'un revêtement approprié à base de fibres. 

- Type : simple cuvette (par défaut) / double cuvette 

- **(soit par défaut)** : simple cuvette, égouttoir strié dimensions : 1200 x 600 / 850 x 430 (à encastrer) mm 

contenu de la cuvette : ≥ 19 / *** l. 

**(soit)** :  double cuvette, égouttoir strié dimensions : 1200 x 600 /  1500 x 600 / 1200 x 430 (à encastrer) / 1500 x 430 (à encastrer) mm 

contenu des cuvettes : 12 & 19 / *** l. 

- Egouttoir : à gauche / à droite / selon les indications sur les plans 

- Finition du bord contre le mur le cas échéant : plat / remontée verticale d'une hauteur ≥ 20 mm 

**Finitions** 

Finition : brossée satinée / polie brillante (AISI 304). 

**Prescriptions complémentaires** 

La garniture d'écoulement est équipée d'un pré-raccordement pour lave-vaisselle à l'aide d'un raccord à flexible à 90°. Ainsi, le lave-vaisselle est branché de manière étanche sur le coupe-air avec un bouchon vissé. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

L'évier est fixé sur un cadre en bois résineux sur une armoire basse, dont la fourniture et la pose font l'objet de la 58.1 Mobilier de cuisine mobilier de cuisine - généralités. Le raccord des bords avec le plan de travail est étanche. Les joints avec le mur (faïence, …) sont colmatés avec un mastic élastique neutre à base de silicones sanitaires ou de polysulfides (couleur : blanc / ***). 

**MESURAGE** 

**unité de mesure:** 

**pc** 

**code de mesurage:** 

Éventuellement ventilé selon le type, la nature et/ou les dimensions de l'appareil ou de l'attribut. 

**nature du marché:** 

**QF** 

###### 65.32.7 b Éviers - modèles encastrés / acier inoxydable [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des éviers en acier inoxydable à encastrer. 

**MESURAGE** 

**unité de mesure:** 

**pc** 

**code de mesurage:** 

Éventuellement ventilé selon le type, la nature et/ou les dimensions de l'appareil ou de l'attribut. 

**nature du marché:**

**QF** 

###### 65.32.7 c Éviers - acrylique [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des éviers en matières synthétique à poser ou à encastrer. 

MESURAGE 

**unité de mesure:** 

**pc** 

**code de mesurage:** 

Éventuellement ventilé selon le type, la nature et/ou les dimensions de l'appareil ou de l'attribut. 

**nature du marché:** 

**QF** 

###### 65.32.7 d Éviers - modèles encastrés / porcelaine émaillée [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des éviers en porcelaine ou en grès émaillé à poser ou à encastrer. 

MESURAGE 

**unité de mesure:** 

**pc** 

**code de mesurage:** 

Éventuellement ventilé selon le type, la nature et/ou les dimensions de l'appareil ou de l'attribut. 

**nature du marché:** 

**QF**
