---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.33"
ordre_document: 232
titre: "65.33 Equipements robinets et clapets CCTB 01.12"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 232 65.33 Equipements robinets et clapets CCTB 01.12]
resume_section: |-
  **65.33 Équipements - Robinets et clapets CCTB 01.12**

  Ce poste inclut la fourniture, la pose et le réglage des robinets (isolement, anti-refouleur, manœuvre) et leurs accessoires, ainsi que le nettoyage des surfaces impactées. Les robinets d'incendie sont traités séparément. Les matériaux doivent être conformes aux normes européennes, sans impact sur l'eau potable, et fabriqués en laiton ou bronze avec revêtement nickel/chrome, sauf exceptions. Les robinets doivent résister à une pression de 10 bars (16 bars pour l'étanchéité) et respecter des débits minimaux (1500 l/h pour service, 600 l/h pour domestique). Ils doivent être ergonomiques, accessibles et conformes aux normes acoustiques. Les raccords et dispositifs de sécurité (antirefouleurs, groupes de sécurité) sont précisés. La réception se fait après raccordement au réseau public. Références normatives : STS 63, NBN EN 736-2, NBN EN 200, Belgaqua, NBN EN 1655, NBN EN 248, ASTM B456-17, NBN EN ISO 1456, NBN S 01-400-1, NBN EN ISO 3822 (1 à 4).
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/231-65-32-8-vidoirs-cctb-01-11|65.32.8 Vidoirs CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/233-65-33-1-clapets-antiretour-cctb-01-13|65.33.1 Clapets antiretour CCTB 01.13]]"
tags: [document-section, cctb]
sources: [232_65.33_equipements_-_robinets_et_clapets_cctb_01.12.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

#### 65.33 Equipements - robinets et clapets [[entities/cctb|CCTB]] 01.12

**DESCRIPTION** 

**Définition / Comprend** 

Ce poste comprend la fourniture et la pose de tous les points de réglage du passage de l'eau, à l'aide d'un robinet d'isolement ou d'un anti-refouleur, ainsi que tous les robinets de manœuvre d'où on peut prendre l'eau du réseau de distribution pour usage sanitaire après l'ouverture d'un robinet d'isolement. Conformément aux dispositions générales et/ou spécifiques du cahier spécial des charges, les prix unitaires compris dans ce poste comprennent toujours, soit selon leur ventilation dans le métré récapitulatif, soit dans leur totalité : 

- La fourniture, la pose et le réglage de tous les robinets et de leurs accessoires (poignées, rosaces, …), y compris toutes les pièces nécessaires au raccordement des robinets au branchement d'eau (robinets d'isolement, tuyaux de connexion, raccords, …).

- L'enlèvement et la remise en place des robinets, lorsque cela s'avère nécessaire à une bonne coordination avec les autres travaux. 

- Le nettoyage des surfaces salies en raison de l'exécution des travaux. 

**Remarques importantes** 

Les robinets d'isolement, les robinets de vidange, les clapets antiretours et les robinets d'isolement muraux sont décrits dans le présent chapitre, mais ne constituent pas un poste séparé. Ils sont compris dans les postes décrits dans d'autres chapitres. 

- Les robinets d'incendie sont décrits séparément au chapitre [66.32.3 Robinets d'incendie armés](269_66.32.3_robinets_dincendie_armés_cctb_01.11.md). 

**MATÉRIAUX** 

La robinetterie répond aux [STS [63](74_63_chaleur_cctb_01.13.md)], la [NBN EN 736-2] et la [NBN EN 200], complétés par les dispositions suivantes : 

- Tous les matériaux sont neufs et dans leur emballage d'origine permettant de facilement les identifier. Tous les matériaux proviennent de pays membres de la Communauté européenne, sans quoi cela est mentionné explicitement dans le bordereau des matériaux. 

- Les matériaux utilisés sont sans influence négative sur la qualité de l'eau potable. A cet effet, l'installation complète répond au répertoire des appareils déclarés conformes et des protections agréées, édité par [Répertoire [[entities/belgaqua|Belgaqua]]], la Fédération belge du secteur de l'eau et aux éventuelles exigences complémentaires des sociétés régionales de distribution d'eau. 

- Sauf dispositions contraires dans le cahier spécial des charges, toute la robinetterie en contact avec l'eau est fabriquée en laiton (chromé) ou en bronze conformément à la [NBN EN 1655] et à la [NBN EN 248]. A l'exception des robinets posés dans les sous-sols, les locaux de service et à l'extérieur, ou lorsque le cahier spécial des charges ne prévoit rien de particulier, toutes les parties visibles seront successivement revêtues par traitement électrolytique de plusieurs couches de nickel et de chrome [ASTM B456-17] et à la [NBN EN ISO 1456]. Toutes les pièces sont exemptes de défauts pouvant nuire à leur résistance ou à leur forme. Le revêtement est ininterrompu, lisse et égal, brillant et adhérent. 

- Les robinets sont raccordés au réseau public d'approvisionnement en eau et résistent à une pression de service de 10 bars. L'étanchéité est éprouvée sous une pression de 16 bars. 

- Pour une pression minimale de 2,5 bars, tous les robinets délivrent un débit d'au moins : 

   - 1500 l/ heure pour les robinets de service 

   - 600 l/ heure pour les robinets à usage domestique 

- En ce qui concerne la production de bruits, la robinetterie satisfait à la [NBN S 01-400-1] et aux normes [NBN EN ISO 3822-1], [NBN EN ISO 3822-2], [NBN EN ISO 3822-3] et [NBN EN ISO 3822-4]. 

- Les robinets portent, de façon indélébile, la marque du fabricant, le diamètre nominal et les éventuels tampons d'agrément. Les robinets sont emballés séparément. Pour chaque type de robinet, une notice explicative mentionne la description complète, le montage et les prescriptions d'entretien en plusieurs langues européennes. 

- De chaque type de robinet, l'entrepreneur soumet un exemplaire et/ou la documentation à l'approbation du pouvoir adjudicateur. 

**EXÉCUTION / MISE EN ŒUVRE** 

Les éléments sont placés conformément aux prescriptions du fabricant, par un entrepreneur spécialisé en plomberie et ouvrages sanitaires. 

- Les robinets pour les appareils sanitaires sont placés et réglés après l'essai d'étanchéité des conduites d'eau et après la pose et la finition des revêtements muraux (carrelages, …). 

- Tous les robinets sont faciles à manœuvrer et sont disposés de manière ergonomique et accessible.

- Le remplissage de la baignoire, du lavabo, du bidet, de l'évier et du réservoir de la toilette se fait au moins à 2 cm au-dessus du bord. Lorsque l'écoulement d'eau peut entrer en contact direct avec le niveau de l'eau évacuée, un antirefouleur type B (EA') est prévu. 

- Pour les appareils de stockage d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]], à chauffage direct ou indirect

- au gaz ou à l'électricité

- un antirefouleur contrôlable supplémentaire type A (EA) est nécessaire. La protection de surpression et l'antirefouleur sont considérés comme un ensemble sous la dénomination groupe de sécurité. 

- En amont de tout collecteur, d'office un robinet d'isolement avec purgeur est monté. 

Outre les robinets de service, tous les points de raccordement pour les robinets d'eau sont précédés de robinets d'arrêt ('shell'), qui permettent de régler le débit ou d'isoler complètement la conduite et de déconnecter facilement les robinets. Le raccord entre les robinets d'arrêt et les robinets présente un Ø intérieur ≥ ½". (Le prix est réparti au [63.31 Equipements - conduites et accessoires](131_63.31_equipements_-_conduites_et_accessoires_cctb_01.12.md)/ compris dans le prix des appareils). 

**CONTRÔLES** 

Les conditions pour l'échantillonnage et les essais de contrôles sont mentionnés dans les [STS [63](74_63_chaleur_cctb_01.13.md)] et au sous-titre [65.31](217_65.31_equipements_-_canalisations_et_accessoires_cctb_01.13.md) Equipements

- canalisations et accessoires [65.31](217_65.31_equipements_-_canalisations_et_accessoires_cctb_01.13.md) Equipements

- canalisations et accessoires. La réception des robinets se fait exclusivement après le raccordement au réseau de distribution public. 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[STS [63](74_63_chaleur_cctb_01.13.md), Robinetterie d'eau] 

[NBN EN 736-2, Appareils de robinetterie

- Terminologie

- Partie 2: Définition des composants des appareils de robinetterie] 

[NBN EN 200, Robinetterie sanitaire

- Robinets simples et mélangeurs pour les systèmes d'alimentation en eau des types 1 et 2

- Spécifications techniques générales] 

[Répertoire [[entities/belgaqua|Belgaqua]], Belgaqua - Répertoire des appareils conformes et protections agréés + Prescriptions techniques relatives aux installations intérieures] 

[NBN EN 1655, Cuivre et alliages de cuivre - Déclarations de conformité] 

[NBN EN 248, Robinetterie sanitaire - Spécifications générales des revêtements électrolytiques de NiCr] 

[ASTM B456-17, Standard Specification for Electrodeposited Coatings of Copper Plus Nickel Plus Chromium and Nickel Plus Chromium] 

[NBN EN ISO 1456, Revêtements métalliques et autres revêtements inorganiques - Dépôts électrolytiques de nickel, de nickel plus chrome, de cuivre plus nickel et de cuivre plus nickel plus chrome (ISO 1456:2009)] 

[NBN S 01-400-1, Critères acoustiques pour les immeubles d'habitation] 

[NBN EN ISO 3822-1, Acoustique

- Mesurage en laboratoire du bruit émis par les robinetteries et les équipements hydrauliques utilisés dans les installations de distribution d'eau

- Partie 1: Méthode de mesurage (ISO 3822-1:1999)] 

[NBN EN ISO 3822-2, Acoustique

- Mesurage en laboratoire du bruit émis par les robinetteries et les équipements hydrauliques utilisés dans les installations de distribution d'eau

- Partie 2 : Conditions de montage et de fonctionnement des robinets de puisage (ISO 3822-2:1995)] 

[NBN EN ISO 3822-3, Acoustique

- Mesurage en laboratoire du bruit émis par les robinetteries et les équipements hydrauliques utilisés dans les installations de distribution d'eau

- Partie 3: Conditions de montage et de fonctionnement des robinetteries et des équipements hydrauliques en ligne (ISO 38223:2018)]

[NBN EN ISO 3822-4, Acoustique

- Mesurage en laboratoire du bruit émis par les robinetteries et les équipements hydrauliques utilisés dans les installations de distribution d'eau

- Partie 4: Conditions de montage et de fonctionnement des équipements spéciaux]
