---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.33.2"
ordre_document: 234
titre: "65.33.2 Robinets d'installation CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 234 65.33.2 Robinets d'installation CCTB 01.11]
resume_section: |-
  **65.33.2 Robinets d'installation CCTB 01.11**

  Les robinets d'installation incluent des robinets d'arrêt (avec ou sans purgeur) pour vidanger les conduites, placés à des emplacements stratégiques (après compteur, en amont de clapet antiretour, bas des conduites verticales, entrée des appartements). Les robinets respectent la norme [NBN EN 1074-2] et sont adaptés aux tuyaux correspondants.

  **Types de robinets :**
  - **En laiton :** Robinet d'arrêt droit ou à bille, finition brossée, volant/levier en alliage de zinc (rouge/bleu). Raccordement par vissage ou brasure.
  - **En matière synthétique :** Robinet à bille ou à membrane, matériau en polypropylène ou PVC, raccordement par manchons soudés/collés ou brides selon le diamètre.
  - **Avec purgeur en laiton :** Fermeture lente ou à bille, finition chromée/brossée, raccordement par vissage ou brasure.
  - **Avec purgeur en matière synthétique :** Caractéristiques similaires aux modèles synthétiques.

  **Spécifications générales :**
  - Débit ≥ 1500 l/h, pression ≥ 10 bars (laiton) ou selon diamètre (synthétique).
  - Diamètres disponibles : ⅜" à 2" (laiton), DN 20 à 63 mm (synthétique).
  - Température maximale : jusqu'à 180°C pour certains modèles.

  Les prix unitaires sont inclus dans le coût du réseau de conduites.
  - **65.33.2a Robinets d'installation - robinets d'isolement / laiton CCTB 01.11** — `section:65.33.2a`, article, profondeur 6, pages 527-527
  - **65.33.2b Robinets d'installation - robinets d'isolement / matière synthétique CCTB 01.11** — `section:65.33.2b`, article, profondeur 6, pages 527-527
  - **65.33.2c Robinets d'installation - robinets d'isolement avec robinet purgeur / laiton CCTB 01.10** — `section:65.33.2c`, article, profondeur 6, pages 528-528
  - **65.33.2d Robinets d'installation - robinets d'isolement avec robinet purgeur / matière synthétique CCTB 01.10** — `section:65.33.2d`, article, profondeur 6, pages 529-529
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/233-65-33-1-clapets-antiretour-cctb-01-13|65.33.1 Clapets antiretour CCTB 01.13]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/235-65-33-3-robinets-d-isolement-muraux-cctb-01-10|65.33.3 Robinets d'isolement muraux CCTB 01.10]]"
tags: [document-section, cctb]
sources: [234_65.33.2_robinets_dinstallation_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 65.33.2 Robinets d'installation [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Le réseau de conduites est équipé des robinets d'arrêt nécessaires avec ou sans robinet purgeur, dont la commande permet le vidage des conduites. Ils sont placés après le compteur, en amont du clapet antiretour, au bas de toute conduite verticale et à l'entrée de chaque appartement, à un endroit facilement accessible. A l'amont de chaque collecteur, on prévoit d'office un robinet d'arrêt avec purgeur. 

**MATÉRIAUX** 

Les robinets d'isolement satisfont à la norme [NBN EN 1074-2]. Le type de raccord et les dimensions des robinets sont adaptés aux tuyaux sur lesquels ils sont placés. 

- Ils portent une marque et l'indication du sens d'écoulement. 

- Tous les robinets sont livrés avec un débit ≥ 1500 l/h et résistant à une pression d'eau ≥ 10 bars à une température de 20°C. 

- La pièce transversale, la poignée, le volant à main ou le levier sont fabriqués en alliage de zinc, chromé et/ou laqué (rouge/bleu). 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau**

[NBN EN 1074-2, Robinetterie pour l'alimentation en eau

- Prescriptions d'aptitude à l'emploi et vérifications s'y rapportant

- Partie 2: Robinetterie de sectionnement] 

###### 65.33.2 a Robinets d'installation - robinets d'isolement / laiton [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des robinet d'isolement en laiton 

**Localisation** 

- A prévoir au bas de chaque conduite verticale. 

- A prévoir à l'entrée de chaque appartement, à un emplacement facilement accessible. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les robinets d'isolement en laiton sont du type robinet d’arrêt droit (par défaut) / robinet d’arrêt à bille **(soit par défaut)** : robinet d'arrêt droit avec volant à main, selon la[NBN EN 1074-2] , Classe : QC à tête oblique 

**(soit)** : robinet d'arrêt à bille avec levier de fermeture, selon la [NBN E 29-320]. L'étanchéité du robinet est assurée par une bille montée dans une bague en Téflon. L'étanchéité du côté de la tige est assurée par un siège. Type : à passage intégral 

Spécifications : *** 

Dénomination du robinet : ⅜" / ½" / ¾" / 1" / 1 ¼" / 1 ½" / 2" 

**Finitions** 

Aspect : brossé 

Volant / levier : alliage de zinc, couleur du laquage : rouge / bleu 

EXÉCUTION / MISE EN ŒUVRE 

**Prescriptions générales** 

Le raccordement aux conduites se fait par vissage ou brasure, en fonction des conduites sur lesquelles les robinets sont placés. 

**MESURAGE** 

**unité de mesure:** 

- 

**code de mesurage:** 

Les prix unitaires sont comptés dans le prix du réseau de conduites. 

**nature du marché:** 

PM 

###### 65.33.2 b Robinets d'installation - robinets d'isolement / matière synthétique [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des robinets d'isolement en matière synthétiques. 

MATÉRIAUX

**Caractéristiques générales** 

Le robinet d'arrêt dans un logement en matière synthétique convient pour une pression de service de 16 bars Ø ≤ 2", 10 bars Ø ≤ 150 mm et 5 bars pour les Ø > 150 mm. 

Type de robinet : robinet à bille (par défaut) / robinet d’arrêt 

**(soit par défaut)** : robinet à bille à levier. Type à passage intégral.** 

**(soit)** : robinet d'arrêt à membrane, avec volant montant et indication de la position. La qualité de la membrane (flexible, membrane renforcée en caoutchouc synthétique) est adaptée au médium. Type à passage constant et fuselé. 

**Spécifications** 

- Matériau du logement : polypropylène / chlorure de polyvinyle 

- Diamètre nominal (DN) : 20 / 25 / 32 / 40 / 50 / 63 mm 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Pour les Ø ≤ DN 63 mm, le raccordement aux conduites se fait au moyen de manchons soudés ou collés et d’assemblages à vis afin que le robinet soit démontable radialement. 

Pour les Ø ≥ DN 63 mm, Le raccordement des robinets se fait par assemblage à brides. 

**MESURAGE** 

**unité de mesure:** 

- 

**code de mesurage:** 

Les prix unitaires sont comptés dans le prix du réseau de conduites. 

**nature du marché:** 

**PM** 

###### 65.33.2 c Robinets d'installation - robinets d'isolement avec robinet purgeur / laiton [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des robinets d'isolement avec purgeur en laiton. 

**Localisation** 

A prévoir en amont de chaque collecteur (pour les conduites en matière synthétique) 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les robinets d'isolement équipés d'un robinet purgeur sont fabriqués en laiton et sont du type : 

à fermeture lente (par défaut) / avec une bille de fermeture 

**(soit par défaut)** : à fermeture lente et progressive, avec volant ou papillon. 

**(soit)** : avec une bille de fermeture à paroi épaisse chromée; la garniture et le joint d'étanchéité sont en Téflon; pression de service 21 bars, température maximale jusqu'à 180°C. 

Spécifications 

- Diamètre nominal : DN 15 (½")  / 20 (¾") mm. 

**Finitions**

Aspect : le robinet de puisage est  chromé / brossé 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Le raccordement aux conduites se fait pas vis ou brasage, en fonction des conduites auxquelles ils se raccordent. 

**MESURAGE** 

**unité de mesure:** 

- 

**code de mesurage:** 

Les prix unitaires sont comptés dans le prix du réseau de conduites. 

**nature du marché:** 

**PM** 

###### 65.33.2 d Robinets d'installation - robinets d'isolement avec robinet purgeur / matière synthétique [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des robinets d'isolement avec purgeur en matière synthétiques. 

**MESURAGE** 

**unité de mesure:** 

- 

**code de mesurage:** 

Les prix unitaires sont comptés dans le prix du réseau de conduites. 

**nature du marché:** 

PM
