---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.33.3"
ordre_document: 235
titre: "65.33.3 Robinets d'isolement muraux CCTB 01.10"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 235 65.33.3 Robinets d'isolement muraux CCTB 01.10]
resume_section: |-
  **65.33.3 Robinets d'isolement muraux CCTB 01.10**

  **Description générale :**
  Les robinets d'isolement muraux, placés avant les points de branchement (hors robinets de service), permettent le réglage du débit, l'isolement total et une déconnexion aisée. Les tuyaux de raccord en laiton chromé pour appareils sanitaires sont inclus.

  **Matériaux :**
  Conformes à [STS 63] et [NBN EN 1213], ces robinets (droits, angulaires ou encastrés) sont adaptés aux conduites et robinetteries. Liaison Ø ≥ ½", avec bague synthétique pour raccord sans chanvre/pâte, et raccord rapide pour tuyaux en cuivre chromé. Finition avec rosaces en laiton chromé.

  **Mise en œuvre :**
  Fixation murale sous/à côté des appareils sanitaires, avec vis inox dissimulées par les rosaces.

  ---

  **65.33.3 a Robinets d'arrêt simple :**
  - **Localisation :** Prévus pour éviers, W-C, lave-mains, lavabos, vidoirs, machines à laver.
  - **Matériaux :** Robinets droits/angulaires en laiton chromé, fermeture progressive, Ø nominal ½".
  - **Mesurage :** Inclus dans le prix des appareils/robinets de service.

  ---

  **65.33.3 b Robinets d'arrêt avec robinet de service :**
  - **Localisation :** Raccord d'eau froide sous évier pour lave-vaisselle.
  - **Matériaux :** Robinets combinés avec robinet de service, tuyau chromé, raccord à vis pour tuyau souple 3/4".
  - **Mesurage :** Inclus dans le prix des appareils/robinets de service.
  - **65.33.3a Robinets d'isolement muraux - robinets d'arrêt simple CCTB 01.10** — `section:65.33.3a`, article, profondeur 6, pages 530-530
  - **65.33.3b Robinets d'isolement muraux - robinets d'arrêt avec robinet de service CCTB 01.10** — `section:65.33.3b`, article, profondeur 6, pages 530-530
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/234-65-33-2-robinets-d-installation-cctb-01-11|65.33.2 Robinets d'installation CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/236-65-33-4-robinets-de-service-cctb-01-12|65.33.4 Robinets de service CCTB 01.12]]"
tags: [document-section, cctb]
sources: [235_65.33.3_robinets_disolement_muraux_cctb_01.10.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 65.33.3 Robinets d'isolement muraux [[entities/cctb|CCTB]] 01.10

**DESCRIPTION** 

**Définition / Comprend** 

Tous les points de branchement pour les robinets d'eau, à l'exception des robinets de service, sont précédés de robinets d'isolement muraux permettant le réglage du débit ou l'isolement total ainsi que la déconnexion facile des robinets. 

**Remarque** 

Les tuyaux de raccord en laiton chromé pour le raccordement de la robinetterie des appareils sanitaires doivent être compris dans la robinetterie. 

**MATÉRIAUX** 

- Les robinets d'isolement muraux satisfont aux dispositions de la [STS 63] (chapitre 2) et de la [NBN EN 1213]. 

- Les robinets sont du type robinets d'arrêt droits, angulaires ou encastrés, adaptés aux raccordements respectifs des conduites d'alimentation et de la robinetterie (robinets muraux / robinets de lavabos, encastrés ou appliqués).

- La liaison entre le robinet d'arrêt et le robinet est d’un Ø approprié ≥ ½". Sur le bout fileté, une bague en matière synthétique est glissée afin que le robinet d'arrêt soit raccordé sans chanvre ni pâte. Le robinet est en outre équipé d'un raccord rapide pour la fixation des tuyaux de raccord en cuivre chromé. 

- Tous les raccords muraux sont achevés par une rosace en laiton chromé. 

**EXÉCUTION / MISE EN ŒUVRE** 

A placer sous ou à côté des appareils sanitaires sur le mur fini et à fixer dans le mur à l'aide de deux vis inoxydables, dissimulées par les rosaces. 

###### 65.33.3 a Robinets d'isolement muraux - robinets d'arrêt simple [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des robinets d'isolement muraux simple. 

**Localisation** 

Pour les appareils respectifs, les robinets d'arrêt suivants sont prévus : 

- Deux pièces pour le mitigeur de l'évier (dont un avec robinet de service) 

- Une pièce par réservoir de W-C, 

- Une pièce par robinet de lave-mains, 

- Deux pièces par robinet mitigeur pour lavabo, 

- Une pièce par robinet double service au-dessus du vidoir, 

- Une pièce par robinet double service pour la machine à laver 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit de robinets d'arrêt droits ou angulaires en laiton chromé à fermeture progressive et tête ronde. 

Spécifications 

- Diamètre nominal : ½” / *** 

**Prescriptions complémentaires** 

Les robinets d'arrêt suivants sont équipés d'un purgeur : *** 

**MESURAGE** 

**unité de mesure:** 

- 

**code de mesurage:** 

Compris dans le prix des appareils (voir sous-titre [65.32 Equipements - appareils et accessoires](223_65.32_equipements_-_appareils_et_accessoires_cctb_01.12.md)) et/ou les robinets de service. 

**nature du marché:** 

PM 

###### 65.33.3 b Robinets d'isolement muraux - robinets d'arrêt avec robinet de service [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des robinets d'isolement muraux avec robinet de service.

**Localisation** 

Le raccord d'eau froide sous l'évier est d'office équipé d'un robinet d'arrêt angulaire identique, pour le raccordement d'un lave-vaisselle. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit de robinets d'isolement muraux, combinés avec un robinet de service et un tuyau de raccord chromé correspondant pour l'alimentation d'un lave-vaisselle et/ou d'un chauffe-eau (équipé d'un raccord à vis pour tuyau souple 3/4”). 

**MESURAGE** 

**unité de mesure:** 

- 

**code de mesurage:** 

Compris dans le prix des appareils (voir sous-titre [65.32 Equipements - appareils et accessoires](223_65.32_equipements_-_appareils_et_accessoires_cctb_01.12.md)) et/ou les robinets de service. 

**nature du marché:** 

**PM**
