---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.33.4"
ordre_document: 236
titre: "65.33.4 Robinets de service CCTB 01.12"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 236 65.33.4 Robinets de service CCTB 01.12]
resume_section: |-
  **65.33.4 Robinets de service CCTB 01.12**

  **Description générale :** Robinets muraux pour eau froide, destinés aux vidoirs, machines à laver, lave-vaisselles, etc. Inclus : poignées, brise-jet, raccords, rosaces chromées, clapet antiretour, et accessoires selon le cahier des charges.

  **Matériaux :** Laiton chromé/poli, bec fixe ou orientable, débit ≥ 600 l/h à 2,5 bars, étanchéité jusqu'à 10 bars, résistance thermique jusqu'à 120°C.

  **Types de fermeture :**
  - Lent/progressif (par défaut) selon [STS 63] et [NBN EN 200].
  - Rapide, ¼ de tour, avec ou sans garniture selon [STS 63].

  **Brise-jet :** Dévissable, conforme à [NBN S 01-400-1].

  **Poignées :** Laiton, alliage de zinc ou synthétique chromé, formes variées, marquage indélébile (bleu/rouge), calorifugées, démontables.

  **Exécution :** Position adaptée à l'appareil et aux finitions murales, installation étanche et fixe.

  ---

  **65.33.4a Robinets simple service / bec fixe :**
  - DN 15/20 mm, fermeture lente/progressive ou rapide (¼ de tour).
  - Finition chromée/polie.
  - Installation : vissé dans une cassolette (par défaut), sur conduite encastrée ou apparente.

  ---

  **65.33.4b Robinets simple service / bec orientable :**
  - Robinet mural ½”, bec orientable (forme S ou U), brise-jet dévissable.
  - Fermeture lente/progressive selon [STS 63] et [NBN EN 200].
  - Installation : vissé sur conduite encastrée (par défaut) ou dans une cassolette.

  ---

  **65.33.4c Robinets double service :**
  - Pour machines à laver, avec raccord flexible ¾”.
  - DN 15/20 mm, fermeture lente/progressive ou rapide (¼ de tour).
  - Finition chromée/polie.
  - Installation : vissé sur conduite encastrée (par défaut), dans une cassolette ou sur conduite apparente.

  ---

  **65.33.4d Cassolettes / robinets extérieurs :**
  - Robinet double service avec cassolette et robinet d'isolement avec purgeur.
  - Inclus : percement, fourreaux, conduites, découpe des revêtements.
  - Finition : laiton chromé/poli.
  - Installation : raccordement rejointoyé, non gélif.
  - Exception SWL : robinet purgeur à charge du locataire/acheteur.

  ---

  **Mesurage :**
  - Unité : pièce (pc).
  - Ventilation : par type (par défaut), DN, finition ou alliage.
  - Nature du marché : QF.
  - **65.33.4a Robinets de service - robinets simple service / bec fixe CCTB 01.11** — `section:65.33.4a`, article, profondeur 6, pages 532-532
  - **65.33.4b Robinets de service - robinets simple service / bec orientable CCTB 01.11** — `section:65.33.4b`, article, profondeur 6, pages 533-533
  - **65.33.4c Robinets de service - robinets double service CCTB 01.11** — `section:65.33.4c`, article, profondeur 6, pages 534-534
  - **65.33.4d Robinets de service - cassolettes / branchements pour robinets extérieurs CCTB 01.12** — `section:65.33.4d`, article, profondeur 6, pages 535-535
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/235-65-33-3-robinets-d-isolement-muraux-cctb-01-10|65.33.3 Robinets d'isolement muraux CCTB 01.10]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/237-65-33-5-robinets-monotrou-cctb-01-12|65.33.5 Robinets monotrou CCTB 01.12]]"
tags: [document-section, cctb]
sources: [236_65.33.4_robinets_de_service_cctb_01.12.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 65.33.4 Robinets de service [[entities/cctb|CCTB]] 01.12

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de robinets muraux, destinés à l'amenée d'eau froide, au-dessus des vidoirs, et à l'alimentation des machines à laver, des lave-vaisselles, … Ils sont livrés et posés y compris les poignées, les brise-jet (ou mousseurs), les raccords pour la connexion aux tuyaux, les rosaces chromées correspondantes ainsi que tous les accessoires prévus dans le cahier spécial des charges, tels que le clapet antiretour, les raccords pour tuyaux souples, … 

**MATÉRIAUX** 

Boisseau : 

- Les robinets de service sont fabriqués en laiton chromé / poli. Ils portent la marque du fabricant de façon indélébile. 

- Ils sont équipés d'un bec fixe ou orientable (au-dessus du vidoir) dont la hauteur et la saillie auront été étudiées de manière optimale pour l'appareil. 

**Performances :** 

- Les robinets ont un débit ≥ 600 l/h (10 l/min) pour une pression de 2,5 bars. 

- L'étanchéité est assurée pour une pression de 10 bars. 

- Le joint résiste à une chaleur humide jusqu'à 120° C. 

**Mécanisme de fermeture :** 

Le type de robinet est spécifié dans le cahier spécial des charges en fonction du mécanisme de fermeture : robinet à commande unique du type à fermeture lente et progressive (par défaut) / rapide selon [STS 63] /  rapide selon [STS 63] 

**(soit par défaut)** : robinet à commande unique du type à fermeture lente et progressive, selon les [STS 63] et  la [NBN EN 200]. Le mécanisme de fermeture est fabriqué en laiton massif avec un double joint torique. Ces joints toriques sont placés de telle façon qu'ils forment un réservoir de graisse afin d'assurer le graissage continuel de la broche, du fil de mouvement et de l'obturateur et d'empêcher le contact direct avec l'eau. Les joints toriques sont facilement remplaçables. 

**(soit)** : robinet à commande unique du type à fermeture rapide, ¼ de tour, avec garniture ou

fermeture, selon les [STS 63]. 

**(soit)** : robinet à commande unique du type à fermeture rapide, ¼ de tour, sans garniture ou fermeture, selon les [STS 63]. 

**Brise-jet :** 

Sauf pour les robinets double service (avec raccord pour flexible), on monte un brise-jet (ou mousseur) sur toutes les sorties, de préférence dévissable (ou constitué de telle façon qu'il se fixe dans l'ouverture du bec par frottement intense). Le fonctionnement répond aux critères acoustiques de la norme [NBN S 01-400-1]. 

**Poignée(s) :** 

Sauf indications contraires dans le cahier spécial des charges, la forme et la conception des poignées seront en principe laissées à l'initiative du fabricant. 

- Matériau : les boutons tournants sont fabriqués en laiton chromé, en alliage de zinc chromé ou en matériau synthétique de qualité supérieure chromé. 

- Forme : les boutons peuvent être à trois faces, arrondis, cylindriques, … 

- Marquage : les boutons sont pourvus des marques indélébiles : bleu pour l'eau froide et rouge pour l'eau chaude. 

- Isolation : les boutons sont calorifugés (avec une bague intermédiaire) et démontables. 

- Etanchéité : l'étanchéité de la barre de manœuvre est assurée par une garniture, une bague ou un raccord coulissant élastomère. La plaquette de pose est en fibres. 

**EXÉCUTION / MISE EN ŒUVRE** 

- La position exacte du point de raccordement est adaptée aux dimensions et à l'emplacement de l'appareil, au dessin des carrelages muraux, etc. 

- Les robinets sont placés de manière étanche et fixe. 

###### 65.33.4 a Robinets de service - robinets simple service / bec fixe [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des robinets simple service à bec fixe. 

**MATÉRIAUX** 

**Caractéristiques générales** 

**Spécifications** 

- Type de robinet : à fermeture lente et progressive selon les [STS 63] et la [NBN EN 200] / à fermeture rapide, ¼ de tour avec garniture ou fermeture selon les [STS 63] / à fermeture rapide, ¼ de tour sans garniture ou fermeture selon les [STS 63] / *** 

- Diamètre nominal : DN 15 (½") / 20 (¾") mm. 

**Finitions** 

- Finition : chromée selon les [STS 63] partie II / polie / *** 

- Poignée : *** 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Le robinet simple service est dans la cassolette (par défaut) / sur la conduite encastrée / sur la conduite apparente 

**(soit par défaut)** : vissé dans la cassolette prévue. 

**(soit)** : vissé directement sur la conduite encastrée à l'aide d'un coude et d'une rosace chromée. **(soit)** : vissé directement sur la conduite apparente.

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Ventilé selon le type (par défaut) / diamètre nominal / finition extérieure / alliage du corps de robinet 

**(soit par défaut)** : ventilé selon le type 

**(soit)** : ventilé selon le diamètre nominal (DN) 

**(soit)** : ventilé selon la finition extérieure (aspect) **(soit)** : ventilé selon l’alliage du corps de robinet 

**nature du marché:** 

QF 

###### 65.33.4 b Robinets de service - robinets simple service / bec orientable [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des robinets simple service à bec orientable. 

**Localisation** 

A prévoir sur le mur, au-dessus des vidoirs, ... 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit d'un robinet mural d'eau froide 1/2”, à bec tubulaire orientable. L'étanchéité du bec orientable est assurée par un joint torique calibré en élastomère de dureté appropriée. 

**Spécifications** 

- Type de robinet : robinet à un bouton, du type à fermeture lente et progressive selon les [STS 63] et la  [NBN EN 200] 

- Forme du bec : S sortie dans le bas / U-sortie dans le haut 

- Brise-jet : dévissable, parallèle à la verticale 

**Finitions** 

- Boisseau : poli laiton chromé 

- Poignée : *** 

**Prescriptions complémentaires** 

Le robinet est livré avec un clapet antiretour agréé par [Répertoire [[entities/belgaqua|Belgaqua]]]. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Le robinet de service est vissé sur la conduite encastrée (par défaut) / dans la cassolette

**(soit par défaut)** : vissé directement sur la conduite encastrée à l'aide d'un coude et d'une rosace chromée. 

**(soit)** : vissé dans la cassolette prévue séparément. 

Les robinets placés au-dessus des vidoirs sont positionnés de façon telle qu'un seau normal soit facilement rempli. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Ventilé selon le type (par défaut) / diamètre nominal / finition extérieure / l'alliage du corps de robinet 

**(soit par défaut)** : ventilé selon le type 

**(soit)** : ventilé selon le diamètre nominal (DN) 

**(soit)** : ventilé selon la finition extérieure (aspect) 

**(soit)** : ventilé selon l’alliage du corps de robinet 

**nature du marché:** 

QF 

###### 65.33.4 c Robinets de service - robinets double service [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de robinets double service. 

**Localisation** 

A prévoir comme point de raccordement pour une machine à laver, ... 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit de robinets double service, avec un bout fileté pour le raccordement d'un tuyau flexible, destiné à l'alimentation d'une machine à laver, ... 

**Spécifications** 

- Type de robinet : à un bouton, à fermeture lente et progressive selon les [STS 63] et la [NBN EN 200] / à un bouton, à fermeture rapide, ¼ de tour avec garniture ou fermeture selon les [STS 63] / à un bouton, à fermeture rapide,¼  de tour sans garniture ou fermeture selon les [STS 63] / *** 

- Modèle : droit 

- Diamètre nominal (DN) : 15 (½") / 20 (¾") mm. 

- Raccord pour tuyau flexible : 3/4” 

**Finitions** 

- Finition : chromée selon les [STS 63] partie II / polie. 

- Poignée : *** 

**Prescriptions complémentaires** 

Le robinet est livré avec un clapet antiretour agréé par [Répertoire [[entities/belgaqua|Belgaqua]]].

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Le robinet double service est vissé sur la conduite encastrée (par défaut) / dans la cassolette / sur la conduite apparent 

**(soit par défaut)** : directement sur la conduite encastrée à l'aide d'un coude et d'une rosace chromée. 

**(soit)** : dans la cassolette prévue séparément. 

**(soit)** : directement sur la conduite apparente. 

Les robinets d'alimentation des machines à laver sont positionnés de manière à ne pas nuire à l'installation optimale de la machine à laver contre le mur. A discuter éventuellement avec l’auteur de projet. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Ventilé selon le type (par défaut) / diamètre nominal / finition extérieure / alliage du corps de robinet 

**(soit par défaut)** : ventilé selon le type 

**(soit)** : ventilé selon le diamètre nominal (DN) 

**(soit)** : ventilé selon la finition extérieure (aspect) **(soit)** : ventilé selon l’alliage du corps de robinet 

**nature du marché:** 

QF 

###### 65.33.4 d Robinets de service - cassolettes / branchements pour robinets extérieurs [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Les robinets double service pour les façades extérieures sont équipés d'une cassolette et sont précédés d'un robinet d'isolement avec purgeur à l'intérieur. Outre le robinet proprement dit, le prix unitaire comprend : 

- Les fourreaux et/ou le percement de la maçonnerie ou des autres éléments ; 

- La conduite qui relie la cassolette avec le robinet d'isolement avec purgeur ; 

- Eventuellement, la découpe dans les matériaux de revêtement au droit de l'assemblage ; 

- Le robinet purgeur est compris dans le prix unitaire. 

Exception pour les dossiers SWL : Le robinet purgeur n'est pas compris dans le prix unitaire mais est à charge du locataire ou de l'acheteur. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit d'une cassolette qui satisfait aux dispositions des [STS 63]. Elle est pourvue d'un raccord à vis intérieur G2B et est précédée d'un robinet d'isolement avec purgeur. 

**Spécifications**

- Dimensions de raccord : 1/2" / 3/4" 

- Forme : circulaire légèrement concave 

**Finitions** 

- Boisseau : laiton chromé (par défaut) / *** 

- Aspect : chromé selon les [STS 63] partie II / poli 

**Prescriptions complémentaires** 

Le robinet purgeur correspondant est pourvu d'un clé amovible. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Le raccordement dans le plan de façade est rejointoyé avec le même mortier de jointoiement que la maçonnerie attenante. Veillé que l'installation ne soit pas gélive. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Ventilé selon le type (par défaut) / diamètre nominal / finition extérieure / alliage du corps de robinet 

**(soit par défaut)** : ventilé selon le type 

**(soit)** : ventilé selon le diamètre nominal (DN) 

**(soit)** : ventilé selon la finition extérieure (aspect) **(soit)** : ventilé selon l’alliage du corps de robinet 

**nature du marché:** 

**QF**
