---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.33.6"
ordre_document: 238
titre: "65.33.6 Robinets mélangeurs/mitigeurs muraux CCTB 01.12"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 238 65.33.6 Robinets mélangeurs/mitigeurs muraux CCTB 01.12]
resume_section: |-
  **65.33.6 Robinets mélangeurs/mitigeurs muraux CCTB 01.12**

  **Description générale :**
  Robinets muraux pour eau froide/chaude, destinés aux appareils sanitaires (bains, douches, éviers). Fournis avec accessoires (poignées, brise-jet, rosaces, etc.) et conformes aux spécifications du cahier des charges.

  **Matériaux et spécifications :**
  - **Types de mécanismes :** fermeture progressive lente (par défaut), demi-tour, céramique monocommande, thermostatique.
  - **Finitions :** laiton chromé, commandes adaptées PMR (levier, capteur sensoriel).
  - **Accessoires :** flexibles, douchettes, barres de douche, porte-savons, etc., conformes aux normes NBN EN 1111, 1112, 1113.
  - **Caractéristiques spécifiques :** becs fixes ou orientables, clapets antiretour, brise-jets dévissables, débit ≥ 20 l/min.

  **Exécution :**
  - Placement adapté à l’appareil sanitaire, hauteur et position spécifiques pour PMR.
  - Raccords dissimulés par rosaces chromées.
  - Installation selon prescriptions (hauteur, saillie, etc.).

  **Mesurage :**
  - Unité : pièce (pc).
  - Ventilation selon type, diamètre nominal, finition ou alliage.
  - Nature du marché : QF.
  - **65.33.6a Robinets mélangeurs/mitigeurs muraux - mélangeurs/mitigeurs de bains & armatures CCTB 01.12** — `section:65.33.6a`, article, profondeur 6, pages 543-543
  - **65.33.6b Robinets mélangeurs/mitigeurs muraux - mélangeurs/mitigeurs pour douches & armatures CCTB 01.11** — `section:65.33.6b`, article, profondeur 6, pages 544-545
  - **65.33.6c Robinets mélangeurs / mitigeurs muraux - robinets mélangeurs/mitigeurs pour éviers CCTB 01.11** — `section:65.33.6c`, article, profondeur 6, pages 546-546
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/237-65-33-5-robinets-monotrou-cctb-01-12|65.33.5 Robinets monotrou CCTB 01.12]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/239-65-33-7-flush-valves-cctb-01-11|65.33.7 Flush valves CCTB 01.11]]"
tags: [document-section, cctb]
sources: [238_65.33.6_robinets_mélangeursmitigeurs_muraux_cctb_01.12.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 65.33.6 Robinets mélangeurs/mitigeurs muraux [[entities/cctb|CCTB]] 01.12

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de robinets d'alimentation pour l'eau froide et/ou chaude, pour montage mural, situés audessus des appareils sanitaires ménagers (bain, douche, cuisine). Ils sont fournis et posés, y compris les poignées, brise-jet (mousseurs), raccords aux tuyaux, rosaces chromées correspondantes, ainsi que tous les accessoires prévus dans le cahier spécial des charges (options, telles que garniture de douche, chaînette avec bouchon ou vidage à tirette, …). 

**MATÉRIAUX** 

**Boisseau** 

Les robinets muraux sont équipés des raccords nécessaires pour être raccordés aux tuyaux prévus pour l'eau froide ou pour l'eau froide et chaude. La distance entre les raccords en "S" pour l'eau froide et chaude est d'office 153 (± 10) mm. Les extrémités de raccord sont à filetage gaz 1/2 ”, qualité B. 

**Mécanisme de fermeture** 

Le type de robinet est spécifié dans le cahier spécial des charges en fonction du mécanisme de fermeture : 

à fermeture progressive lente (par défaut) / demi-tour sans coup de bélier / une partie supérieure basculante / thermostatique 

**(soit par défaut)** : robinets mélangeurs à fermeture progressive lente. Le mécanisme de 

fermeture est fabriqué en laiton massif avec un double joint torique. Ces joints toriques sont placés de telle façon qu'ils forment un réservoir de graisse afin d'assurer le graissage continuel de la broche, du fil de mouvement et de l'obturateur et d'empêcher le contact direct avec l'eau. Les joints toriques sont facilement remplaçables. 

**(soit)** : robinets mélangeurs à fermeture progressive lente, demi-tour sans coup de bélier (ouverture complète à 180 °). Le mécanisme de fermeture est fabriqué en laiton massif, avec deux disques céramiques (sans lubrifiant). 

**(soit)** : robinet mitigeur céramique à commande unique, commandé par une partie supérieure basculante avec levier qui règle aussi bien la température que le débit. Le système de réglage se compose de deux disques céramiques placés horizontalement et résistants aux chocs thermiques. Le disque inférieur est fixe, le disque supérieur mobile. L'enveloppe du système de réglage contient une réserve de graisse sans eau et rechargeable. Le système de réglage est fixé au moyen d'une plaque de support et de deux vis. 

**(soit)** : robinet mitigeur thermostatique, qui garantit automatiquement une température constante de l'eau. L'indicateur de température avec une plage de 20 à 50 °C est équipé d'un dispositif de sécurité qui bloque la température à 38 °C. La mécanique est insensible aux variations de pression et est utilisée aussi bien pour les chauffe-eaux à chauffage instantané qu'à accumulation. 

Pour le robinet mitigeur thermostatique, la température est réglée par un élément constitué d'un bimétal / d’une capsule remplie de stéarine / d’un soufflet rempli de liquide / d’un corps expansible en matière synthétique. 

**EXÉCUTION / MISE EN ŒUVRE** 

- La position et la hauteur exactes du point de raccordement sont adaptées aux dimensions et à l'emplacement de l'appareil, au dessin des carrelages muraux, etc. L'ouverture d'écoulement du robinet se situe à une distance suffisante du mur, au-dessus du receveur sanitaire, afin que l'évacuation de l'eau puisse se faire de manière logique.

- Pour les personnes à mobilité réduite (PMR), les robinets sont placés à une hauteur 80 ≤ H ≤ 110 cm du sol. La commande du robinet se situe à H ≤ 50 cm du bord de la tablette éventuelle. 

- Les raccords "S" sont dissimulés par les rosaces murales chromées en veillant à les raccorder proprement au revêtement mural prévu. 

**AIDE** 

_Note à l'auteur de projet_ 

**Accessibilité aux personnes à mobilité réduite (PMR)** 

- Placement : [SWL CALA] 

   - Localisation : commande du robinet à H ≤ 50 cm du bord de la tablette éventuelle 

   - Hauteur : 80 ≤ h ≤ 110 cm du niveau du sol 

- Forme du bec : en col de cygne [SWL CALA] et [BS 8300] 

- Commande : actionnable aisément par une manette en forme de levier ou par un contacteur sensoriel   [SWL CALA] et  (Titre IV) 

- Le robinet est muni d’un thermostat qui limite la température à 43 °C [BS 8300] 

###### 65.33.6 a Robinets mélangeurs/mitigeurs muraux - mélangeurs/mitigeurs de bains & armatures [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des robinets muraux mélangeurs/mitigeurs pour baignoires y compris leurs accessoires. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit de robinets mitigeurs muraux 1/2” à écoulement moulé fixe, équipés d'un système inverseur faisant s'écouler l'eau par le bec ou par la sortie de douche (3/4"). La sortie douche est d'office équipée d'un clapet antiretour agréé par [Répertoire [[entities/belgaqua|Belgaqua]]]. L'écoulement est pourvu d'un brisejet. L'ensemble est livré avec tous les accessoires prescrits (barre de douche, tuyau de douche flexible, douchette, porte-savon, …). 

**Spécifications** 

- Type de robinet : mélangeur à fermeture progressive lente / mélangeur céramique à fermeture progressive lente / mitigeur céramique monocommande / mitigeur thermostatique monocommande, selon la [NBN EN 1111] Pour le mitigeur thermostatique, l’élément de réglage est constitué d'un bimétal / d’une capsule remplie de stéarine / d’un soufflet rempli de liquide / d’un corps expansible en matière synthétique 

- Saillie : la distance horizontale entre le mur et le bec est ≥ 140 (par défaut) / *** (± 10 ) mm 

- Brise-jet : dévissable sous un angle ≤ 10° par rapport à la verticale 

- Débit : ≥ 20 l/min. 

- Elément de suspension : crochet intégré / support mural séparé 

**Finitions** 

- Boisseau : laiton chromé 

- Poignée / bouton de commande : bouton rotatif / bouton-poussoir en laiton chromé / alliage de zinc chromé / matériau synthétique chromé / actionnable aisément par une manette en forme de levier (PMR) / contacteur sensoriel (PMR) 

**Prescriptions complémentaires**

**Accessoires** _**:** 

- Flexible de douche : en matériau synthétique ou élastomère flexible, blanc ou noir  / protégé par une enveloppe en laiton chromé enroulée en spirale, à son tour protégée par une enveloppe en PVC, longueur au moins 125 / 150 / 175 cm (≥ 150 cm selon les [STS 63]); conformément à la [NBN EN 1113]. 

- Douchette : en matériau synthétique incassable noir / blanc à jet fixe / réglable / éco-50 % : ***, conformément à la [NBN EN 1112]. 

- Barre de douche : laiton chromé, longueur 60 / 90 cm, avec support de douche réglable en hauteur supporté par une charnière / rotule  permettant le réglage de l'angle du jet. 

- Porte-savon : porte-savon réglable en hauteur sur la barre de douche 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Le robinet est placé sur le long côté du bain, à 1/3 de la longueur de l'écoulement. 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

[NBN EN 1111, Robinetterie sanitaire

- Mitigeurs thermostatiques (PN 10)

- Spécifications techniques générales] 

[NBN EN 1113, Robinetterie sanitaire

- Flexibles de douches pour robinetterie sanitaire pour les systèmes d`alimentation type 1 et type 2

- Spécifications techniques générales] 

[NBN EN 1112, Robinetterie sanitaire

- Douches pour robinetterie sanitaire pour les systèmes d`alimentation en eau de types 1 et 2

- Spécifications techniques générales] 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Ventilé selon le type (par défaut) / diamètre nominal / finition extérieure / alliage du corps de robinet 

**(soit par défaut)** : ventilé selon le type 

**(soit)** : ventilé selon le diamètre nominal (DN) **(soit)** : ventilé selon la finition extérieure (aspect) **(soit)** : ventilé selon l’alliage du corps de robinet 

**nature du marché:** 

QF 

###### 65.33.6 b Robinets mélangeurs/mitigeurs muraux - mélangeurs/mitigeurs pour douches & armatures [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des robinets muraux mélangeurs/mitigeurs pour receveurs de douche y compris leurs accessoires. 

**MATÉRIAUX** 

**Caractéristiques générales**

Il s'agit de robinets mélangeurs/mitigeurs muraux 1/2”, avec sortie douche (3/4”), pour le raccordement d'un tuyau de douche flexible. La sortie douche est d'office pourvue d'un clapet antiretour agréé par [[entities/belgaqua|Belgaqua]]. L'ensemble est livré avec les accessoires prescrits (barre de douche, flexible, pomme de douche, porte-savon, …). 

**Spécifications** 

Type de robinet : mélangeur / mitigeur 

à fermeture progressive lente (par défaut) / céramique à fermeture progressive lente / céramique monocommande/thermostatique / monocommande 

**(soit par défaut) :** mélangeur à fermeture progressive lente 

**(soit ) :** mélangeur céramique à fermeture progressive lente 

**(soit ) :** mitigeur céramique monocommande / mitigeur thermostatique 

**(soit ) :** monocommande 

Pour le mitigeur thermostatique, l’élément de réglage est constitué d'un bimétal / d'une capsule remplie de stéarine / soufflet rempli de liquide / corps expansible en matière synthétique 

Raccord flexible : au-dessus / dans le bas 

**Finitions** 

- Boisseau : laiton chromé 

- Poignée / commande : actionnable aisément par une manette en forme de levier  (PMR) / contacteur sensoriel (PMR) / *** 

**Prescriptions complémentaires** 

**Accessoires** 

- Flexible de douche : en matériau synthétique ou élastomère flexible, blanc ou noir / protégé par une enveloppe en laiton chromé enroulée en spirale, à son tour protégée par une enveloppe en PVC / ***, longueur ≥ 125 / 150 / 175 cm (≥ 150 cm selon les [STS 63]); 

- Douchette : en matériau synthétique incassable noir / blanc à jet fixe / réglable / éco-50 % , 

- Barre de douche : laiton chromé, longueur ≥ 60 / 90 cm, avec support de douche réglable en hauteur supporté par une charnière / rotule  permettant de conserver l'angle du jet. 

- Porte-savon : porte-savon réglable en hauteur sur la barre de douche / *** 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Le robinet est placé dans le fond et/ou en face de l'entrée de la douche, H ≥ 90 cm au-dessus du niveau du fond de la douche (receveur / douche carrelée). Le bas de la barre de douche est fixé à H ≥ 110 cm au-dessus du fond du receveur, à l'aide de deux colliers avec goujon mural. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Ventilé selon le type (par défaut) / le diamètre nominal / la finition extérieure / l'alliage du boisseau 

**(soit par défaut)** : ventilé selon le type **(soit)** : ventilé selon le diamètre nominal (DN) **(soit)** : ventilé selon la finition extérieure (aspect) **(soit)** : ventilé selon l’alliage du boisseau

**nature du marché:** 

QF 

###### 65.33.6 c Robinets mélangeurs / mitigeurs muraux - robinets mélangeurs/mitigeurs pour éviers [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des robinets muraux mélangeurs / mitigeurs pour éviers et vidoirs y compris leurs accessoires. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit de robinets mitigeurs muraux à bec d'écoulement tubulaire orientable, pour montage sur le mur au-dessus de l'évier. L'étanchéité du bec orientable est assurée par un joint torique calibré en élastomère de dureté adaptée. 

**Spécifications** 

- Type de robinet : mélangeur à fermeture progressive lente / mélangeur céramique à fermeture progressive lente / mitigeur céramique monocommande. 

- Forme du bec : col de cygne au-dessus  (PMR) / bec en "U" au-dessus / bec en "S" en dessous 

- Hauteur d'écoulement : ≥ 160 (par défaut) / *** mm au-dessus du plan de travail 

- Saillie : distance horizontale entre l'axe de fixation et l'écoulement de 250 (par défaut) / *** (+ 10 ) mm 

- Brise-jet : dévissable, sous un angle ≤ 10° par rapport à la verticale 

**Finitions** 

- Boisseau : laiton chromé 

- Poignée / commande : actionnable aisément par une manette en forme de levier (PMR) / contacteur sensoriel (PMR) / *** 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Ventilé selon le type (par défaut) / le diamètre nominal / la finition extérieure / l'alliage du boisseau 

**(soit par défaut)** : ventilé selon le type **(soit)** : ventilé selon le diamètre nominal (DN) **(soit)** : ventilé selon la finition extérieure (aspect) **(soit)** : ventilé selon l’alliage du boisseau 

**nature du marché:** 

QF
