---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.33.7"
ordre_document: 239
titre: "65.33.7 Flush valves CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 239 65.33.7 Flush valves CCTB 01.11]
resume_section: |-
  **65.33.7 Flush valves CCTB 01.11**

  **Description générale :**
  Robinets d'alimentation pour urinoirs (manuels, électroniques ou pneumatiques), montés en apparent ou encastrés, situés au-dessus des urinoirs. Fourniture et pose incluent raccords, rosaces chromées et accessoires selon le cahier des charges.

  **Matériaux :**
  - **Boisseau :** Laiton massif, raccords filetés gaz 1/2", qualité B.
  - **Mécanismes de fermeture :**
    - Manuel : Laiton massif, joint en cuir remplaçable.
    - Électronique : Cartouche avec électrovanne, infrarouge, alimentation par pile ou secteur, rinçage hygiénique automatique.
    - Pneumatique : Vanne pneumatique, poussoir manuel ou au pied, réglage du temps de rinçage.

  **Exécution :**
  Position et hauteur adaptées à l'appareil et au carrelage mural. Hauteur pour enfants : 50-80 cm.

  **Mesurage :**
  Unité : pièce (pc). Nature du marché : QF.
  - **65.33.7a Flush valves pour urinoirs - manuels CCTB 01.11** — `section:65.33.7a`, article, profondeur 6, pages 547-547
  - **65.33.7b Flush valves pour urinoirs - électroniques CCTB 01.11** — `section:65.33.7b`, article, profondeur 6, pages 548-548
  - **65.33.7c Flush valves encastrés pour urinoirs - électroniques CCTB 01.12** — `section:65.33.7c`, article, profondeur 6, pages 549-550
  - **65.33.7d Flush valves encastrés pour urinoirs - pneumatiques CCTB 01.11** — `section:65.33.7d`, article, profondeur 6, pages 551-551
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/238-65-33-6-robinets-melangeurs-mitigeurs-muraux-cctb-01-12|65.33.6 Robinets mélangeurs/mitigeurs muraux CCTB 01.12]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/240-65-34-equipements-elements-d-installation-cctb-01-11|65.34 Equipements éléments d'installation CCTB 01.11]]"
tags: [document-section, cctb]
sources: [239_65.33.7_flush_valves_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 65.33.7 Flush valves [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend**

Il s'agit de robinets d'alimentation à poussoirs (flush-valve) ou électroniques pour urinoirs, pour montage mural apparent ou encastré, situés au-dessus des urinoirs. Ils sont fournis et posés, y compris les raccords aux tuyaux, rosaces chromées correspondantes, ainsi que tous les accessoires prévus dans le cahier spécial des charges. 

**MATÉRIAUX** 

**Boisseau** 

Les flushs muraux sont équipés des raccords nécessaires pour être raccordés aux tuyaux prévus pour l'eau froide ou pour l'eau froide et chaude. Les extrémités de raccord sont à filetage gaz 1/2”, 

**qualité B. **Mécanisme de fermeture** 

Le type de robinet est spécifié dans le cahier spécial des charges en fonction du mécanisme de fermeture : 

manuel (par défaut) / électronique / électronique encastré / pneumatique encastré 

**(soit par défaut)** : Le mécanisme de fermeture est fabriqué en laiton massif avec un joint en cuir. Ces joints sont placés de telle façon qu'ils forment un léger cône pour assurer l’étanchéité. Ces joints sont facilement remplaçables. 

**(soit)** : Le mécanisme est constitué d’un cartouche avec électrovanne 

**(soit)** : Le mécanisme est constitué d’un système encastré avec électrovanne 

**(soit)** : Le mécanisme est constitué d’un système encastré à commande pneumatique 

**EXÉCUTION / MISE EN ŒUVRE** 

La position et la hauteur exactes du point de raccordement sont adaptées aux dimensions et à l'emplacement de l'appareil, au dessin des carrelages muraux, etc 

Pour les enfants, les robinets sont placés à une hauteur 50 ≤ h ≤ 80 cm du sol. 

###### 65.33.7 a Flush valves pour urinoirs - manuels [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de robinets d'alimentation à poussoirs pour urinoirs, pour montage mural, situés au-dessus des urinoirs. 

Ils sont fournis et posés, y compris les raccords aux tuyaux, rosaces chromées correspondantes, ainsi que tous les accessoires prévus dans le cahier spécial des charges. Robinet de rinçage robuste tout métal avec bouton poussoir en laiton chromé. 

Sécurité de fonctionnement élevée grâce à la cartouche en matière synthétique et au préfiltre intégré. Robinet de rinçage conforme [NBN EN 12541]. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Toutes les pièces visibles en laiton DIN EN chromé. 

Classe sonore : II Avis : PA-IX 9892/II, [[entities/belgaqua|Belgaqua]] 

**Boisseau réalisé en laiton massif**

Les flushs muraux sont équipés d’un robinet d’arrêt et des raccords nécessaires pour être raccordés aux tuyaux prévus pour l'eau froide. Les extrémités de raccord sont à filetage gaz 1/2”, qualité B. 

**Mécanisme de fermeture** 

Les éléments fonctionnels de la cartouche sont en matière synthétique Application / données techniques : 

- Débit : ≥ 0,3 l/s 

- Pression dynamique : 0,8

- 5,0 bar 

- Volume de rinçage réglable 1

- 6 l 

Matériel fourni : 

- Tube de rinçage Ø 15 x 300 mm avec aérateur 

- Rosace 

- Manchon de raccordement intérieur 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

La position et la hauteur exactes du point de raccordement sont adaptées aux dimensions et à l'emplacement de l'appareil, au dessin des carrelages muraux, etc, ... 

Pour les enfants, les robinets sont placés à une hauteur 50 ≤ H ≤ 80 cm du sol. 

**MESURAGE** 

**unité de mesure:** 

pc 

**nature du marché:** 

QF 

###### 65.33.7 b Flush valves pour urinoirs - électroniques [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de robinets d'alimentation électronique pour urinoirs, pour montage mural, situés au-dessus des urinoirs. 

Ils sont fournis et posés, y compris les raccords aux tuyaux, rosaces chromées correspondantes, ainsi que tous les accessoires prévus dans le cahier spécial des charges. 

Robinet de rinçage robuste tout métal avec bouton poussoir en laiton chromé. 

Sécurité de fonctionnement élevée grâce à la cartouche en matière synthétique et au préfiltre intégré. Robinet de rinçage conforme [NBN EN 12541]. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Toutes les pièces visibles en laiton DIN EN chromé 

Classe sonore : II 

Avis : PA-IX 9892/II, certifié DIN-DVGW, [[entities/belgaqua|Belgaqua]] 

**Boisseau réalisé en laiton massif** 

Les flushs muraux sont équipés d’un robinet d’arrêt et des raccords nécessaires pour être raccordés aux tuyaux prévus pour l'eau froide. Les extrémités de raccord sont à filetage gaz 1/2”, qualité B. 

**Mécanisme de fermeture** 

- Module infrarouge pour le robinet poussoir pour urinoir

- Module électronique avec coiffe 

- Pile alcaline 9 V / batterie PL R2 / *** 

- Vanne magnétique du type cartouche avec filtre intégré 

- Pression dynamique : 0,5 – 5,0 bar 

- Débit : 0,3 l/s suivant [NBN EN 12541] 

- Temps de rinçage : réglable de 2 à 15 s 

- Rinçage hygiénique toutes les 24 heures 

- Matière : corps en laiton, surface chromée 

Les éléments fonctionnels de la cartouche sont en matière synthétique 

**Matériel fourni :** 

- Tube de rinçage Ø 15 x 300 mm avec aérateur 

- Rosace 

- Manchon de raccordement intérieur 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

La position et la hauteur exactes du point de raccordement sont adaptées aux dimensions et à l'emplacement de l'appareil, au  dessin des carrelages muraux, etc, ... 

Pour les enfants, les robinets sont placés à une hauteur 50 ≤ h ≤ 80 cm du sol. 

**MESURAGE** 

**unité de mesure:** 

pc 

**nature du marché:** 

QF 

###### 65.33.7 c Flush valves encastrés pour urinoirs - électroniques [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de robinets d'alimentation électronique pour urinoirs, pour montage encastré, situés audessus des urinoirs. 

Ils sont fournis et posés, y compris les raccords aux tuyaux, rosaces chromées correspondantes, ainsi que tous les accessoires prévus dans le cahier spécial des charges. Le système est intégré à un bâti-support. 

**MATÉRIAUX** 

**Caractéristiques générales** 

1 )  Commande de rinçage d’urinoir avec détection active par infrarouge, branchement au réseau électrique : 

- ♦ Fonctionnement 

   - le rinçage est déclenché lorsque l’utilisateur a quitté l’urinoir après un minimum de  présence • pression de service entre 1 et 10 bars 

- ♦ Réglages d’usine

- zone de détection : 15

- 50 / *** cm 

   - temps de rinçage : 7 / *** s 

   - temps de présence : 7 / *** s 

- ♦ Le set de finition se compose de : 

   - module électronique vissé sur un cadre de fixation métallique 

   - plaque de finition en alliage inoxydable avec fenêtre verticale en retrait 

   - disponible en chromé mat / blanc / palladium / *** 

   - vanne électromagnétique avec fixation à baïonnette 

   - alimentation 230 V

- 50 Hz / 9 V 

- ♦ Accessoires 

   - commande à distance pour le nettoyage de l’urinoir (clean-handy) par simple pression sur le bouton, le système de rinçage est mis hors service pendant 10 minutes. 

   - commande à distance pour entrer en communication avec la commande de rinçage (servicehandy)permet l’activation et le changement de réglages ainsi que l’affichage d’informations : 

- activation et changement des réglages : 

3 à 15 / *** s 

- temps de rinçage : de 

- temps de présence : de 3 à 10 / *** s 

- temps de pré-rinçage : de 0 à 5 / *** s 

- rinçage dynamique en fonction de la fréquence d’utilisation 

- activation d’un rinçage 

- détection d’un couvercle d’urinoir (sauf couvercle noir) 

- vidange pour protection contre le gel 

- rinçage à répétition: toutes les 48 (par défaut) / *** heures 

- mise hors service 

- affichage d’informations : 

- nombre de rinçages 

- durée totale des rinçages en minutes 

- nombre de jours d’utilisation 

2 ) Commande de rinçage d’urinoir avec détection active par infrarouge, alimentation par pile : 

Mêmes spécifications que 1) mais avec alimentation par une pile lithium de 9 volts (par défaut) / *** 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

La position et la hauteur exactes du point de raccordement doivent être adaptées aux dimensions et à l'emplacement de l'appareil, au dessin des carrelages muraux, etc 

Boîtier à encastrer pour commande de rinçage d’urinoir : 

Le boîtier à encastrer se compose de : 

- Une pièce d’amenée d’eau avec filtre démontable et robinet à pointeau ; 

- Un raccordement de l’alimentation d’eau en ½’’ ; 

- Un logement pour le montage de la vanne magnétique ou pneumatique, obturé par un bouchon gros-œuvre afin de pouvoir rincer les tuyauteries d’alimentation en eau ; 

- Un emplacement protégé pour le raccordement au réseau électrique ; 

- Un emplacement pour pile ; 

- Une protection gros-œuvre avec couvercle afin de préserver le boîtier à encastrer pendant le montage. 

Eventuellement prémonté dans un système d’installation.

Dimensions : 

- Hauteur : 14 / *** cm 

- Largeur : 14 / *** cm 

- Profondeur : 6,8 / *** cm 

**MESURAGE** 

**unité de mesure:** 

pc 

**nature du marché:** 

**QF** 

###### 65.33.7 d Flush valves encastrés pour urinoirs - pneumatiques [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de robinets d'alimentation à commande pneumatique pour urinoirs, pour montage encastré, situés au-dessus des urinoirs. 

Ils sont fournis et posés, y compris les raccords aux tuyaux, rosaces chromées correspondantes, ainsi que tous les accessoires prévus dans le cahier spécial des charges. Le système est intégré à un bati-support. 

**MATÉRIAUX** 

**Caractéristiques générales** 

1 ) Commande de rinçage d’urinoir pneumatique, poussoir manuel à encastrer : 

**Fonctionnement** 

- le poussoir commande la vanne pneumatique et déclenche le rinçage 

- possibilité d’adapter le temps du rinçage 

- pression de service entre 1 et 10 bars 

Réglage d’usine 

- Temps de rinçage : 8 / *** s sous pression d’eau de 3 bars. 

Le set de finition se compose de : 

   - poussoir en matière synthétique ASA 

   - disponible en blanc et chromé mat 

   - cadre de fixation métallique 

   - vanne pneumatique permettant 3 temporisations de rinçage 

- 2)  Commande de rinçage d’urinoir pneumatique, poussoir mural au pied : 

**Fonctionnement :** 

- le poussoir commande la vanne pneumatique et déclenche le rinçage 

- possibilité d’adapter le temps du rinçage 

- pression de service entre 1 et 10 bars 

Réglage d’usine

- Temps de rinçage : 8 / *** s sous pression d’eau de 3 bars. 

Le set de finition se compose de : 

- plaque de visite en alliage inoxydable 

- disponible en chromé mat / blanc / *** 

- cadre de fixation métallique 

- vanne pneumatique permettant 3 (par défaut) / *** temporisations de rinçage 

- poussoir au pied en acier CrNi / *** (montage mural) 

**MESURAGE** 

**unité de mesure:** 

pc 

**nature du marché:** 

QF
