---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:61.3"
ordre_document: 24
titre: "61.3 Ventilation distribution CCTB 01.10"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 24 61.3 Ventilation distribution CCTB 01.10]
resume_section: |-
  **61.3 Ventilation - distribution CCTB 01.10**

  Concerne les conduits aérauliques, leurs accessoires (coudes, dérivations, transformations) et fixations. Inclut les raccordements aux unités terminales, caissons de ventilation, traitement d'air, atténuateurs de bruit et autres composants. Comprend aussi les dispositifs d'équilibrage des pertes de pression (hors ceux intégrés aux bouches).
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/23-61-22-3-caissons-de-traitement-d-air-cctb-01-11|61.22.3 Caissons de traitement d'air CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/25-61-31-distribution-conduits-aerauliques-silencieux-clapets-de-reglage-et-filtres-cctb-01-12|61.31 Distribution conduits aérauliques, silencieux, clapets de réglage et filtres CCTB 01.12]]"
tags: [document-section, cctb]
sources: [24_61.3_ventilation_-_distribution_cctb_01.10.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

### 61.3 Ventilation - distribution [[entities/cctb|CCTB]] 01.10

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de tout ce qui concerne les conduits aérauliques y compris leurs accessoires (coudes, dérivations, pièces de transformation...) et leurs fixations. 

Il comprend également le raccordement aéraulique aux unités terminales, aux caissons de ventilation, aux caissons de traitement d'air, aux atténuateurs de bruit et autres composants du système de ventilation. 

Les dispositifs d'équilibrage des pertes de pression (à l'exception de ceux directement intégrés dans les bouches) sont également compris dans ce poste.
