---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.34"
ordre_document: 240
titre: "65.34 Equipements éléments d'installation CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 240 65.34 Equipements éléments d'installation CCTB 01.11]
resume_section: |-
  Fourniture et pose des éléments nécessaires au bon fonctionnement des installations sanitaires (circulateurs, pompes, purgeurs, etc.), parfois intégrés aux appareils de production d'eau chaude sanitaire sans tarification distincte. Matériaux résistants à ≥ 115 °C ou selon les besoins spécifiques, avec possibilité de retirer les éléments clés pour réparation/remplacement sans vidange.
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/239-65-33-7-flush-valves-cctb-01-11|65.33.7 Flush valves CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/241-65-34-1-elements-d-installation-circulateurs-et-pompes-boucle-sanitaire-cctb-01-10|65.34.1 Éléments d'installation circulateurs et pompes (boucle sanitaire) CCTB 01.10]]"
tags: [document-section, cctb]
sources: [240_65.34_equipements_-_éléments_dinstallation_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

#### 65.34 Equipements - éléments d'installation [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de la fourniture et de la pose de tous les éléments d'installation nécessaires à un fonctionnement parfait de l'installation sanitaire (circulateurs, pompes, purgeurs, système d’expansion, …). Le cas échéant, ils sont intégrés dans les appareils de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] et il n'est pas nécessaire d'établir un prix séparément. 

**MATÉRIAUX** 

Ils résistent à des températures ≥ 115 °C ou selon les exigences spécifiques en fonction de l'application. Tous les éléments importants de l'installation sont enlevés pour réparation ou remplacement sans vidanger l'eau de l'installation.
