---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.34.1"
ordre_document: 241
titre: "65.34.1 Éléments d'installation circulateurs et pompes (boucle sanitaire) CCTB 01.10"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 241 65.34.1 Éléments d'installation circulateurs et pompes (boucle sanitaire) CCTB 01.10]
resume_section: |-
  **Résumé :**

  **65.34.1 Circulateurs et pompes (boucle sanitaire)**
  Fourniture et pose des circulateurs/pompes pour assurer le fonctionnement optimal des installations d’eau chaude sanitaire. Les équipements incluent tous les accessoires, raccordements et mise en service.

  **65.34.1a Circulateurs**
  - Circulateurs sans entretien, silencieux, avec variateur ou commande de pression.
  - Matériaux : corps en laiton/bronze/inox, roue en inox/polypropylène, palier en carbone.
  - Caractéristiques : eau potable ≤ 65 °C (temporairement 70 °C), pression max. 10 bars, moteur protégé, isolation thermique.
  - Fonctionnement : manuel ou automatique (adaptation continue, softstart, etc.).
  - Installation selon directives, démontage facile sans vidange complète.

  **65.34.1b Pompes**
  - Pompes monocellulaires basse pression, moteur ventilé, raccord fileté.
  - Matériaux : corps en inox, roue en Noryl, garniture mécanique en céramique/graphite.
  - Caractéristiques : eau potable ≤ 65 °C (temporairement 110 °C), pression max. 10 bars, moteur à vitesse fixe ou variable.
  - Installation et contrôle similaires aux circulateurs.

  **65.34.1c Groupes hydrophores - Pompes à eau de pluie**
  - Systèmes compacts pour récupération d’eau de pluie avec basculement automatique sur eau potable en cas de manque.
  - Matériaux : corps en inox, roue en polymère, garniture en carbone/céramique.
  - Caractéristiques : débit ≥ 3.000 l/h, pression max. 8 bars, alimentation automatique, conformité aux normes DIN/NBN.
  - Fonctionnalités : commande électronique, protection contre fonctionnement à sec, mode économique, protocole d’état.
  - Installation prête à brancher avec accessoires (manomètre, clapet antiretour, etc.).

  **Mesurage** : unité en pièce (pc), selon modèle ou inclus dans le prix global.
  **Nature du marché** : QF (quantité forfaitaire).
  - **65.34.1a Sanitaires - distribution et évacuation - éléments d'installation - circulateurs (boucle sanitaire) CCTB 01.12** — `section:65.34.1a`, article, profondeur 6, pages 552-553
  - **65.34.1b Sanitaires - distribution et évacuation - éléments d'installation - pompes (boucle sanitaire) CCTB 01.11** — `section:65.34.1b`, article, profondeur 6, pages 554-555
  - **65.34.1c Sanitaires - distribution et évacuation - éléments d'installation - groupes hydrophores - pompes à eau de pluie avec disconnecteurs eau de ville CCTB 01.11** — `section:65.34.1c`, article, profondeur 6, pages 556-557
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/240-65-34-equipements-elements-d-installation-cctb-01-11|65.34 Equipements éléments d'installation CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/242-65-35-equipements-recuperations-des-eaux-cctb-01-11|65.35 Equipements récupérations des eaux CCTB 01.11]]"
tags: [document-section, cctb]
sources: [241_65.34.1_éléments_dinstallation_-_circulateurs_et_pompes_boucle_sanitaire_cctb_01.10.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 65.34.1 Éléments d'installation - circulateurs et pompes (boucle sanitaire) [[entities/cctb|CCTB]] 01.10

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de la fourniture et de la pose de tous les éléments d'installation nécessaires à un fonctionnement parfait de l'installation d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] (circulateurs, pompes, …). Le cas échéant, ils sont intégrés dans les appareils de production d’eau chaude sanitaire et il n'est pas nécessaire d'établir un prix séparément. 

###### 65.34.1 a Sanitaires - distribution et évacuation - éléments d'installation - circulateurs (boucle sanitaire) [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Sur la boucle sanitaire, un circulateur approprié est installé. 

Les travaux comprennent toutes les fournitures et mises en œuvre (pose), les raccordements et la mise en service pour l'installation prête à l’emploi du circulateur, y compris tous les accessoires. 

MATÉRIAUX 

**Caractéristiques générales**

- Les appareils sont de construction solide, sans presse-étoupe, ne demandent ni graissage ni entretien et assurent un fonctionnement silencieux et sans vibrations. Ils sont équipés d'un mécanisme variateur ou d'un dispositif de commande de la pression et d'un système de contrôle du sens de rotation. L'entrepreneur présente un circulateur qui répond au débit prescrit dans le métré et dont la hauteur de refoulement est adaptée en fonction de l'installation. Les caractéristiques du circulateur sont soumises pour approbation. 

- Systèmes de circulation d'eau potable dans les installations de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]]. 

- Ce circulateur convient seulement pour l'eau potable. 

**Spécifications** 

- Moteur auto-protégé 

- Câble de raccordement 

- Isolation thermique de série 

- Type de moteur électrique : asynchrone / synchrone (à aimant permanent) / synchrone (sans aimant) / synchrone (sans aimant) à reluctance 

**Caractéristiques techniques** 

- Température du fluide : eau potable ≤ 65 °C, en service temporaire (2 h) jusqu'à + 70 °C 

- Alimentation réseau 1~230 V, 50 Hz 

- Classe de protection IP 42 (par défaut) / *** 

- Pression de service max. 10 bars 

- Classe énergétique : IE 2 / 3 / 4 / 5 

**Matériaux** 

- Corps de pompe : laiton / bronze / acier inoxydable 

- Roue : Acier inoxydable (par défaut) / Polypropylène / *** 

- Arbre : Acier inoxydable 

- Palier : carbone, imprégné de résine 

**Spécifications** 

- Hauteur de refoulement manométrique : *** Pa 

- Débit : *** m³/h 

- Régulation de vitesse : vitesse variable (par défaut) / *** 

- Dureté de l’eau admissible : 20 °dH 

**Mode de fonctionnement** 

Moteur à débit et hauteur manométrique fixe (par défaut) / Commande et réglage par module électronique 

**(soit pâr défaut)** : Moteur à débit et hauteur manométrique fixe ( Qmax : *** m³/h – Hmax : *** m ) avec possibilité de  placer une horloge (enfichable) sur le module électrique. 

**(soit)** : Commande et réglage par module électronique avec fonctions manuelles et automatiques 

manuel (par défaut) / (électronique) 

**(soit par défaut) :** Fonctions manuelles : 

- Réglage du mode de fonctionnement 

- Réglage de la consigne de pression différentielle 

- Réglage du fonctionnement automatique ralenti 

- Réglage pompe MARCHE/ARRET 

- Réglage de la vitesse de rotation (mode réglage) 

**(soit) :** Fonctions automatiques : 

- Adaptation continue automatique de la puissance suivant le mode de fonctionnement

- Mode abaissement automatique 

- Dégommage 

- Softstart 

- Safety control 

**Prescriptions complémentaires** 

Le programme de commande de la boucle sanitaire comprend un système de réglage permettant de faire fonctionner le circulateur au moins 1 x / semaine pendant une courte période en été. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

L'exécution se fait selon les prescriptions de l'étude technique et les directives du fabricant. Les circulateurs sont disposés de manière à pouvoir s'enlever facilement sans devoir vidanger complètement l'installation. 

**CONTRÔLES PARTICULIERS** 

Les appareils ont été soumis en usine à un essai hydraulique de 1,5 x la pression de service avec P ≥ 10 kg/cm². 

**MESURAGE** 

**unité de mesure:** 

pc (par défaut) / - 

**(soit par défaut)** 

1. pc 

**(soit)** 

2. - 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type 

**(soit)** 

2. Compris dans le prix de la production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] / de l’installation. 

**nature du marché:** 

QF / PM 

**(soit par défaut)** 

1 . QF 

**(soit)** 

**2 . PM** 

###### 65.34.1 b Sanitaires - distribution et évacuation - éléments d'installation - pompes (boucle sanitaire) [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Sur la boucle sanitaire, une pompe de circulation appropriée est installée. 

Les travaux comprennent toutes les fournitures et mises en œuvre (pose), les raccordements et la mise en service  pour l'installation prête à l’emploi de la pompe, y compris tous les accessoires. 

**MATÉRIAUX**

**Caractéristiques générales** 

Il s’agit de pompes à moteur ventilé de construction inline avec raccord fileté. L'entrepreneur présentera une pompe qui répond au débit prescrit dans le métré et dont la hauteur de refoulement est adaptée en fonction de l'installation. Les caractéristiques de la pompe sont soumises pour approbation. 

Systèmes de circulation d'eau potable dans les installations de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] Cette pompe convient pour l'eau potable, chaude ou froide, sans matières abrasives. 

**Spécifications** 

Pompe monocellulaire basse pression à un étage construction Inline avec : 

- Garniture mécanique 

- Raccord à visser 

- Moteur à arbre monobloc 

**Caractéristiques techniques** 

- Plage de température admise 

   - Eau potable ≤  28 ° / *** dH à T° ≤ + 65 °C, en service temporaire (2 h) T° ≤ + 110 °C 

   - Eau de chauffage :

- 8 / *** °C à + 110 / *** °C 

- Alimentation réseau 1~230 V, 50 Hz / 3~230/400 V, 50 Hz 

- Classe de protection IP 44 (par défaut) / *** moteur, IP 54 (par défaut) / *** boîte à bornes 

- Diamètre nominal Rp 1 

- Pression de service ≤ 10 bars 

**Matériaux** 

- Corps de pompe et lanterne : acier inox 304L (par défaut) / *** 

- Roue : Noryl 

- Arbre : acier inox 316Ti (par défaut) / *** 

- Garniture mécanique : céramique / graphite / EPDM 

**Spécifications** 

- Hauteur de refoulement manométrique : *** Pa ( Hmax minimum : *** m ) 

- Débit : *** m³/h  (Qmax ≥ : *** m³/h) 

- Régulation de vitesse : vitesse fixe (par défaut) / *** 

- Dureté de l’eau admissible : 20 ° / *** dH 

**Prescriptions complémentaires** 

Le programme de commande de la boucle sanitaire comprend un système de réglage permettant de faire fonctionner le circulateur au moins 1 x / semaine pendant une courte période en été. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

L'exécution se fait selon les prescriptions de l'étude technique et les directives du fabricant. Les circulateurs sont disposés de manière à permettre le démontage facilement sans devoir vidanger complètement l'installation. 

**CONTRÔLES PARTICULIERS** 

Les appareils ont été soumis en usine à un essai hydraulique de 1,5 x la pression de service avec une P ≥ 10 kg/cm². 

**MESURAGE** 

**unité de mesure:** 

pc (par défaut) / -

**(soit par défaut)** 

1. pc 

**(soit)** 

2. - 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type 

**(soit)** 

2. Compris dans le prix de la production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] / de l’installation. 

**nature du marché:** 

QF / PM 

**(soit par défaut)** 1 . QF 

**(soit)** 

2 . PM 

**AIDE** 

**Notes aux bureaux d’études** 

- Le critère de référence correspondant aux pompes à eau les plus efficaces est : "MEI ≥ 0,70 

- Le rendement d’une pompe équipée d’une roue ajustée est généralement inférieur à celui d’une pompe dont la roue est à son diamètre maximal. Le rognage de la roue permet d’adapter le diamètre de la pompe jusqu’à un point de fonctionnement spécifié et, ainsi, de réduire la consommation d’énergie. L’indice de rendement minimal (MEI) est fondé sur le diamètre maximal de la roue. 

- L’utilisation de la présente pompe à eau avec des points de fonctionnement variables peut s’avérer plus efficace et plus économique si un dispositif de contrôle, tel qu’un variateur de vitesse, permet d’ajuster le point de fonctionnement de la pompe au regard du système. 

###### 65.34.1 c Sanitaires - distribution et évacuation - éléments d'installation - groupes hydrophores - pompes à eau de pluie avec disconnecteurs eau de ville [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de la fourniture et de la pose d'un groupe hydrophore avec disconnecteur d’eau de ville à amorçage automatique et fonctionnement silencieux. Pose avec tous les accessoires tels que manomètre, interrupteur manométrique et interrupteur de sécurité à fonctionnement complet. Système de distribution d’eau de pluie avec basculement en eau de ville (alimentaire) en cas de manque d’eau de pluie ; p.ex. citerne vide. 

Les travaux comprennent la fourniture, la pose, le raccordement et la mise en service de l’appareil ainsi que des ses accessoires. 

**Localisation** 

Voir aussi l'article 17.24.2d Citernes d'eau de pluie avec système de recyclage 

Alimentation pour toilette / vidoir / machine à laver / robinet double service dans le garage / à la terrasse 

**MATÉRIAUX** 

**Caractéristiques générales**

Station de récupération de l'eau de pluie prête à être branchée conçue pour la récupération d'eau de pluie destinée à économiser l'eau potable grâce à des citernes ou réservoirs 

- Corps de pompe en acier inoxydable 304 / *** 

- Roue en polymères / *** 

- Arbre en acier inoxydable 1.4028 / *** 

- Garniture mécanique en carbone/céramique 

- Chambres à étages en polymères / *** 

**Particularités** 

- Station de récupération d'eau de pluie compacte prête à être branchée 

- Réponse aux exigences des normes [DIN 1989-1], [DIN 1989-2], [DIN 1989-3], [DIN 1989-4] et [NBN EN 1717] 

- Contrôlé d'après le label de qualité : pas d'application / RAL GZ 994 / *** 

- Silencieuse grâce à la pompe centrifuge multicellulaire et au blindage complet de l'installation 

- Fonction d'assistance automatique pour 

- évacuation de l'air dans la conduite d'aspiration 

- grande rentabilité grâce à une réalimentation en eau fraîche conforme aux besoins 

- Alimentation réseau 1~230 V, 50 Hz 

- Hauteur d'aspiration max. 8 / *** m 

- Pression de service max. 8 / *** bars 

- Classe de protection IP 42 (par défaut) / *** 

- Raccordements : 

   - Conduite de refoulement/côté refoulement Rp 1 

   - Côté aspiration R 1/ G 1 

   - Réalimentation en eau potable R ¾ 

   - Raccordement de trop-plein DN 70 

Y compris : robinet d'isolement, clapet antiretour pour by-pass entre l'eau de la citerne et l'eau de ville, aspiration avec filtre jusque dans la citerne d'eau de pluie. 

- Rentabilité élevée grâce à la réalimentation en eau fraîche en fonction des besoins 

- Bâche de stockage avec optimisation du débit et des bruits 

- Toutes les pièces en contact avec le fluide résistent à la corrosion 

La pompe est équipée d'un système de protection du moteur. Tous les matériaux sont résistants à la corrosion. La pompe à un débit ≥  3.000 (par défaut) / ***  litres par heure et de Hmax ≥ 40 / *** m. 

L'alimentation électrique est prévue au 7 T7 Electricité 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Installation de distribution d'eau à une pompe prête à être branchée comme module compact pour les maisons individuelles 

- Alimentation entièrement automatique avec de l'eau de pluie de réservoir enterré ou de citernes 

- La bâche de stockage de 11 litres permet la réalimentation optimisée de l'eau potable dans le réseau des consommateurs lorsque la citerne n'est pas pleine. 

- L'installation répond aux critères de [DIN 1989-1], [DIN 1989-2], [DIN 1989-3], [DIN 1989-4] et [NBN EN 1717]. 

- Commutation automatique sur la réalimentation en eau potable, remplacement de l'eau dans la bâche de stockage en fonction du temps, dispositif de coupure automatique intégré lors du fonctionnement à sec. 

- Commande de l'installation par appareil de commande électronique avec fonctions supplémentaires comme :

- Protection contre les dépôts de calcaire grâce à l'actionnement automatique de l'électrovanne 

   - Pression de désamorçage variable 

   - Mise en service avec paramètres de base réglés en usine (plug & pump) 

   - Saisie permanente des données d'exploitation 

   - Fonction de mode économique 

   - Protocole d'état de service 

   - Utilisation et paramétrage grâce aux touches de fonction à guidage de menu 

- Capot de protection 

**Notes d’exécution complémentaires** 

Station robuste de récupération d'eau de pluie à une pompe, prête à être raccordée avec câble de raccordement de 3,0 m et prise électrique, coffret de commande central avec électronique de ‐ commande, capteur de niveau avec 20 m de câble, champ de mesure 0 5 m, y compris capot de recouvrement et kit de raccordement pour le trop-plein de la réalimentation en EPP recyclable 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Selon modèle 

**nature du marché:** 

QF
