---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.35.1"
ordre_document: 243
titre: "65.35.1 Groupes hydrophores CCTB 01.10"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 243 65.35.1 Groupes hydrophores CCTB 01.10]
resume_section: |-
  **65.35.1 Groupes hydrophores CCTB 01.10**

  **Description générale :**
  Fourniture, pose, raccordement et mise en service de groupes hydrophores à amorçage automatique et fonctionnement silencieux, avec accessoires (manomètre, interrupteurs manométrique et de sécurité). Utilisation pour alimentation en eau (toilettes, machines à laver, robinets, etc.).

  **Matériaux et caractéristiques :**
  - **Groupes hydrophores avec récipient sous pression :**
    - Corps, roues et arbre en acier inoxydable.
    - Garnitures en carbone/céramique, composants en polymères.
    - Débit ≥ 5.000 l/h, H max ≥ 50 m.
    - Pression max. 6 bars, alimentation 1~230 V, 50 Hz.
    - Raccords en polyéthylène (4/4" ou 6/4"), clapet antiretour, filtre pour aspiration dans la citerne.

  - **Pompes immergées :**
    - Pompe multicellulaire avec moteur immergé (vertical/horizontal).
    - Composants en NiAl-Bz, polymères, acier inoxydable (A304/A316).
    - Débit ≥ 2.500 l/h, H max ≥ 90 m.
    - Pression max. 10 bars, moteur triphasé (démarrage direct ou étoile-triangle).
    - Refroidissement par fluide, fonctionnement immergé.

  **Exécution :**
  Raccordement hydraulique en polyéthylène avec robinet d'isolement et clapet antiretour.

  **Mesurage :**
  Unité : pièce (pc). Code : selon modèle. Nature du marché : QF.

  **Remarques :**
  Voir article 17.24.2d pour citernes d'eau de pluie avec recyclage. Alimentation électrique prévue au tome 7.
  - **65.35.1a Sanitaires - distribution et évacuation - groupes hydrophores - pompes à eau de pluie CCTB 01.11** — `section:65.35.1a`, article, profondeur 6, pages 559-560
  - **65.35.1b Sanitaires - distribution et évacuation - groupes hydrophores - pompes immergées CCTB 01.11** — `section:65.35.1b`, article, profondeur 6, pages 561-561
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/242-65-35-equipements-recuperations-des-eaux-cctb-01-11|65.35 Equipements récupérations des eaux CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/244-65-36-accessoires-complementaires-cctb-01-10|65.36 Accessoires complémentaires CCTB 01.10]]"
tags: [document-section, cctb]
sources: [243_65.35.1_groupes_hydrophores_cctb_01.10.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 65.35.1 Groupes hydrophores [[entities/cctb|CCTB]] 01.10

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de la fourniture et de la pose de groupes hydrophores à amorçage automatique et fonctionnement silencieux. Pose avec tous les accessoires tels que manomètre, interrupteur manométrique et interrupteur de sécurité à fonctionnement complet. 

**Remarques importantes** 

Localisation 

Voir aussi l'article 17.24.2d Citernes d'eau de pluie avec système de recyclage 

Alimentation pour toilette / vidoir / machine à laver / robinet double service dans le garage / à la terrasse 

**MATÉRIAUX** 

Exécution en polyéthylène tuyau de 4/4" ou 6/4" y compris : robinet d'isolement, clapet antiretour pour by-pass entre l'eau de la citerne et l'eau de ville, aspiration avec filtre jusque dans la citerne d'eau de pluie. 

###### 65.35.1 a Sanitaires - distribution et évacuation - groupes hydrophores - pompes à eau de pluie [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION**

**Définition / Comprend** 

Il s'agit de la fourniture et de la pose d'un groupe hydrophore à amorçage automatique et fonctionnement silencieux, avec récipient sous pression. Pose avec tous les accessoires tels que manomètre, interrupteur manométrique et interrupteur de sécurité à fonctionnement complet. 

Les travaux comprennent la fourniture, la pose, le raccordement et la mise en service de l’appareil ainsi que des ses accessoires. 

**Localisation** 

Voir aussi l'article 17.24.2d Citernes d'eau de pluie avec système de recyclage 

Alimentation pour toilette / vidoir / machine à laver / robinet double service dans le garage / à la terrasse 

**MATÉRIAUX** 

**Caractéristiques générales** 

- Corps de pompe en acier inoxydable 304 / *** 

- Roue en acier inoxydable 304 / *** 

- Arbre en acier inoxydable 416 / *** 

- Garniture mécanique en carbone/céramique / *** 

- Chambres à étages en polymères / *** 

- Diffuseur/injecteur en polymères / *** 

- Joint en NBR / VITON / polymères / *** 

**Caractéristiques techniques** 

- Alimentation réseau 1~230 V, 50 Hz 

- Hauteur d'aspiration max. 8 / *** m 

- Pression d'alimentation max. 1 bar 

- Pression d'amorçage 1,5 bar 

- Pression de désamorçage réglable 

- Température du fluide + 5 / *** °C à + 35 / *** °C 

- Pression de service max. 6 bars 

- Classe de protection IP 44 (par défaut) / *** 

- Raccord Rp 1 côté refoulement 

- Raccord G 1 côté aspiration 

- Moteur raccordé directement par bride 

- Interrupteur à pression 

- Réservoir sous pression à membrane d’une contenance de V ≥ 20 / *** litres 

- Avec moteur à courant monophasé 

- Câble de raccordement avec fiche 

- Protection thermique du moteur 

- Manomètre de contrôle 

La pompe est équipée d'un système de protection du moteur. Tous les matériaux sont résistants à la corrosion. La pompe à un débit ≥ 5.000 (par défaut) / ***  l/h et de H max ≥ 50 (par défaut) / *** m. 

L'alimentation électrique est prévue au tome 7. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Le raccordement hydraulique est réalisé en polyéthylène tuyau de 4/4" ou 6/4", y compris : robinet d'isolement, clapet antiretour, aspiration avec filtre jusque dans la citerne d'eau de pluie. 

**MESURAGE** 

**unité de mesure:**

pc 

**code de mesurage:** 

Selon le modèle 

**nature du marché:** 

**QF** 

###### 65.35.1 b Sanitaires - distribution et évacuation - groupes hydrophores - pompes immergées [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit d'une pompe à moteur immergé en montage à empilement à interrupteur flotteur dans la citerne prévue au niveau de la cave. 

Les travaux comprennent la fourniture, la pose, le raccordement et la mise en service de l’appareil ainsi que des ses accessoires. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Pompe à moteur immergé pour le montage vertical ou horizontal. 

Hydraulique : 

- Pompe multicellulaire à moteur immergé avec hydraulique radiale. Pièces du corps en NiAl ‐ Bz / ***, roues en polymères / ***. Raccord côté refoulement en tant que raccord fileté, clapet anti-retour intégré. 

Moteur : 

- Moteur triphasé pour démarrage direct et étoile-triangle. Moteur étanchéifié, coulé hermétiquement avec enroulement isolé au vernis, trempé dans la résine ou moteur à réenroulement avec enroulement isolé en PVC. Enveloppe du moteur en acier inoxydable qualité A304 / A316. 

- Raccord de pompe comme raccord standard NEMA. Etanchement de l'arbre du moteur avec une bague d'étanchéité de l'arbre (NU 4…) ou une garniture mécanique en carbure de silicium massif. 

- Paliers du moteur autolubrifiants. Les moteurs sont remplis suivant leur usage défini au CSCh d'un mélange eau-glycol, d'eau-glycérine ou d'eau potable. Service avec convertisseur de fréquence admissible. 

- Refroidissement : Le refroidissement du moteur est réalisé par le fluide. Le moteur fonctionne toujours en état immergé. Les valeurs limites de la température max. du fluide et de la vitesse min. d'écoulement sont toujours respectées. Le montage vertical est réalisé au choix avec / sans enveloppe de refroidissement. Pour le montage horizontal, des supports de palier sont utilisés pour l'étaiement du groupe. Afin d'améliorer la circulation d'alimentation, une enveloppe de refroidissement est utilisée. 

- Chemise de pression : La chemise de pression sert au montage direct du groupe dans le système de tuyauterie. Aucun clapet anti-retour n'est monté ici de façon standard. La pression maximale d'alimentation s'élève à 10 bars. 

**Equipement/fonctionnement** 

- Pompe à moteur immergé multicellulaire avec roues radiales 

- Hydraulique et moteur configurable librement en fonction des besoins en puissance 

- Clapet anti-retour intégré 

- Accouplement répondant au standard NEMA 

- Moteur à courant triphasé pour démarrage direct ou étoile-triangle

- Moteurs coulés hermétiquement 

- Moteurs réenroulables 

La pompe immergée est équipée d'un système de protection du moteur. Tous les matériaux sont résistants à la corrosion. La pompe immergée a un débit ≥ 2.500 (par défaut) / *** litres / h et de H max ≥ 90 (par défaut) / *** m. 

L'alimentation électrique est prévue au tome 7. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Le raccordement hydraulique est réalisé en polyéthylène tuyau de 4/4" ou 6/4", y compris : robinet d'isolement, clapet antiretour. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Selon le modèle 

**nature du marché:** 

QF
