---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.36"
ordre_document: 244
titre: "65.36 Accessoires complémentaires CCTB 01.10"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 244 65.36 Accessoires complémentaires CCTB 01.10]
resume_section: |-
  **65.36 Accessoires complémentaires CCTB 01.10**

  Les accessoires complémentaires pour sanitaires (WC, PMR, urinoirs, lave-mains, lavabos, baignoires, douches) incluent fourniture et pose pour un résultat fini. Les matériaux doivent être approuvés par l’auteur de projet, avec choix possible par le maître d’ouvrage. Les éléments métalliques doivent être anticorrosion, ergonomiques et sans bords tranchants. La fixation suit les instructions du fabricant, avec concertation pour la disposition. Avant réception, les équipements sont nettoyés et dépourvus d’étiquettes.
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/243-65-35-1-groupes-hydrophores-cctb-01-10|65.35.1 Groupes hydrophores CCTB 01.10]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/245-65-36-1-accessoires-complementaires-pour-lavabos-et-lave-mains-cctb-01-04|65.36.1 Accessoires complémentaires pour lavabos et lave mains CCTB 01.04]]"
tags: [document-section, cctb]
sources: [244_65.36_accessoires_complémentaires_cctb_01.10.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

#### 65.36 Accessoires complémentaires [[entities/cctb|CCTB]] 01.10

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des équipements complémentaires pour les WC, équipement pour PMR, urinoirs, lave-mains, les lavabos, les baignoires et/ou les douches qui ne sont pas toujours compris d'office dans le prix unitaire des appareils mêmes. Le prix unitaire par accessoire supplémentaire comprend toujours la fourniture et la pose afin d'obtenir un ouvrage parfaitement fini. 

**MATÉRIAUX** 

Les accessoires complémentaires pour les baignoires sont soumis préalablement à l'approbation de l’auteur de projet. Le maître d’ouvrage se réserve le droit de choisir parmi plusieurs modèles. Tous les éléments en métal sont résistants à la corrosion, ergonomiques et de forme sûre, sans bords tranchants. 

**EXÉCUTION / MISE EN ŒUVRE** 

La fixation des équipements se fait avec un nombre suffisant de vis en inox ou selon les instructions du fabricant. La disposition exacte est décidée en concertation avec l’auteur de projet. Avant la réception provisoire, les équipements sont débarrassés de leurs étiquettes et entièrement nettoyés. La disposition exacte des accessoires est déterminée en concertation avec l’auteur de projet.
