---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.36.1"
ordre_document: 245
titre: "65.36.1 Accessoires complémentaires pour lavabos et lave mains CCTB 01.04"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 245 65.36.1 Accessoires complémentaires pour lavabos et lave mains CCTB 01.04]
resume_section: |-
  **65.36.1 Accessoires complémentaires pour lavabos et lave-mains**

  Accessoires pour lavabos/lave-mains, incluant :

  - **a. Bâtis supports** : Structures métalliques pour fixation murale, intégration en cloison légère ou encastrement. Dimensions réglables, adaptés PMR, avec équipements et accessoires de raccordement.
  - **b. Miroirs** : Conformes aux normes [NBN EN 1036-1] et [NBN S 23-002], résistants à l'humidité, garantis 10 ans. Placement à ≤ 90 cm du sol (PMR).
  - **c. Porte-essuies** : Fixations murales (barres, anneaux, crochets) en acier inoxydable ou revêtus, dimensions et matériaux variés.
  - **d. Planchettes** : Tablettes en porcelaine, verre ou synthétique, fixées près du lavabo, à ≤ 85 cm du sol (PMR).

  **Accessibilité PMR** : Respect des dimensions et espaces libres sous le lavabo/mobilier selon [NBN ISO 21542] et [CoDT].

  **Mesurage** : Unité en pièces (pc), marché QF.
  - **65.36.1a Accessoires complémentaires - bâtis supports pour lavabos CCTB 01.13** — `section:65.36.1a`, article, profondeur 6, pages 562-563
  - **65.36.1b Accessoires complémentaires - miroirs lave-mains/lavabos CCTB 01.11** — `section:65.36.1b`, article, profondeur 6, pages 564-564
  - **65.36.1c Accessoires complémentaires - porte-essuies lave-mains/lavabos CCTB 01.11** — `section:65.36.1c`, article, profondeur 6, pages 565-565
  - **65.36.1d Accessoires complémentaires - planchettes de lavabos CCTB 01.12** — `section:65.36.1d`, article, profondeur 6, pages 565-565
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/244-65-36-accessoires-complementaires-cctb-01-10|65.36 Accessoires complémentaires CCTB 01.10]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/246-65-36-2-accessoires-complementaires-pour-baignoires-et-douches-cctb-01-04|65.36.2 Accessoires complémentaires pour baignoires et douches CCTB 01.04]]"
tags: [document-section, cctb]
sources: [245_65.36.1_accessoires_complémentaires_pour_lavabos_et_lave-mains_cctb_01.04.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 65.36.1 Accessoires complémentaires pour lavabos et lave-mains [[entities/cctb|CCTB]] 01.04

**01.04** 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des accessoires complémentaires pour lavabos et lave-mains. 

###### 65.36.1 a Accessoires complémentaires - bâtis supports pour lavabos [[entities/cctb|CCTB]] 01.13 

**DESCRIPTION**

**Définition / Comprend** 

Il s'agit des bâtis supports pour lavabos ou lave-main à poser contre mur, à intégrer dans une cloison légère ou à encastrer dans un mur. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Bâti métallique pour pose murale d'un lavabo : 

- Largeur du bâti : 50 / 80 / *** cm 

- Hauteur réglable du bâti : 112/130 / *** 

- Profondeur du bâti : 7,5 / 11 / *** cm 

- Hauteur du lavabo : 85 / réglable 85 à 90 (PMR) / *** cm 

- 2 Pieds réglables en hauteur pour hauteur de chape de 0 à 20 / 25 / *** cm 

- Raccordement électrique : oui / non (par défaut) 

- Entre-axe variable pour pose du lavabo : 5 / *** à 38 / *** cm 

- Struture adaptée aux PMR : oui / non / *** 

- matériau du cadre : acier (par défaut) / *** 

Equipements : 

- Coude de raccordement en PE-HD,Ø = 50 / *** mm 

- Plaque 

- Obturateur coupe-odeurs 

Accessoires : 

- Boîtier de raccordement électrique dans boîtier à encastrer : oui / non (par défaut) Traverse pour armoire de toilette : oui / non (par défaut) 2 fixations latérales 2 consoles 

- 2 tiges filetées M10 

- 2 cales d’isolation phonique : oui / non (par défaut) 2 fourreaux d’isolation phonique : oui / non (par défaut) 

- Prise femelle pour raccordement sur secteur : oui / non (par défaut) 

Y compris : 

- Accessoires de raccordement du lavabopour l'eau et les évacuations ; 

- Matériel de fixation mural / pour cloisons sèches / pour plaques de plâtre / *** 

Alimentation électrique voir : 71.24 Equipements - réseaux intérieurs 

Pour socle de prise voir : 71.25.1a Socles de prise de courant - 16A bipolaires avec broche de terre Pour le lavabo, voir : [65.32.3 Lavabos](226_65.32.3_lavabos_cctb_01.12.md) 

**MESURAGE** 

- unité de mesure: 

pc 

- nature du marché: 

QF 

AIDE 

**Note à l'auteur de projet** 

**Accessibilité aux personnes à mobilité réduite (PMR)** 

Il est important que le bâti support du lavabo ne restreigne pas l’espace minimal en-dessous du lavabo. Comme décrit dans le chapitre [65.32.3 Lavabos](226_65.32.3_lavabos_cctb_01.12.md), il s’agit de :

- La profondeur libre sous le lavabo : ≥ 60 cm [CoDT]  (Article 415/10) et [CoDT] (Titre IV) 

- L’espace libre sous le lavabo pour les genoux : 65 à 70 cm de hauteur sur 20 cm de profondeur [NBN ISO 21542] 

- L’espace libre sous le lavabo pour les pieds : ≥ 30 cm de hauteur sur 60 cm de profondeur [NBN ISO 21542] 

###### 65.36.1 b Accessoires complémentaires - miroirs lave-mains/lavabos [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit d’un accessoire dont l’usage est destiné aux toilettes, salles de bains et/ou chambres à coucher,… 

**Localisation** 

Au-dessus du lave-main ou lavabo 

**MATÉRIAUX** 

**Caractéristiques générales** 

Le miroir répond à la [NBN EN 1036-1]  et à la [NBN S 23-002], classe du support : II (par défaut) / ***, classe de la couche réfléchissante : B (par défaut) / ***, verre à glace d'une épaisseur minimale de 4 (par défaut) / ***  mm, spécialement traitée contre l'humidité. Le miroir est couvert par une garantie de 10 ans (sans spot). Les crochets de fixation sont en acier inoxydable 18/8 / en laiton chromé / *** et sont choisis de telle façon qu'ils laissent un espace de 3 à 5 mm entre le mur et le miroir pour permettre la ventilation. 

**Spécifications** 

Miroir : 

- Forme : rectangulaire / carrée / ronde 

- Dimensions : largeur : 300 / 450 mm ; hauteur : 400 / 600 / min 900 (PMR)  mm 

- Diamètre : ≥ 900 (PMR) / *** mm 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Le miroir est placé de sorte que son bord inférieur se situe à une hauteur de ≤ 90 (PMR) / *** cm du sol. 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

[NBN EN 1036-1, Verre dans la construction

- Miroirs en glace argentée pour l'intérieur

- Partie 1: Définitions, exigences et méthodes d'essai] 

[NBN S 23-002, Vitrerie] 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Selon le type, la nature et/ou les dimensions de l'accessoire. 

**nature du marché:** 

QF

**AIDE** 

_Note à l'auteur de projet_ 

**Accessibilité aux personnes à mobilité réduite (PMR)** 

- Dimensions : hauteur de minimum 90 cm    (Titre IV) 

- Placement : de sorte que le bord inférieur du miroir soit situé à une hauteur de maximum 90 cm du sol    (Titre IV) 

###### 65.36.1 c Accessoires complémentaires - porte-essuies lave-mains/lavabos [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit d’un accessoire dont l’usage est destiné aux toilettes, salles de bains et/ou chambres à coucher,… 

**MATÉRIAUX** 

**Caractéristiques générales** 

Un porte-essuie fixé dans le mur selon les directives du fabricant / à l'aide de vis dissimulées par des rosaces. 

Ils sont du type porte-essuie mobile (par défaut) / porte-essuie fixe / anneau / deux crochets **(soit par défaut)** : porte-essuie mobile composé d'un / deux  profils tubulaires avec une âme en acier inoxydable, chromés / revêtus de Nylon coloré / polyamide à âme pleine, longueur : nominale + 45 cm; ∅ extérieur ≥ 20 / 25 / 30 mm. 

**(soit)** : porte-essuie fixe composé d'un profil tubulaire avec une âme en acier inoxydable, chromé / revêtu de Nylon coloré / polyamide à âme pleine. 

Longueur : 450 / 600 / 750 mm, ∅ extérieur : ≥ 15 (par défaut) / ***  mm. 

**(soit)** : un anneau porte-essuie composé d'un profil support fixe et d'un  élément mobile rond / en forme de U, diamètre extérieur *** mm. 

**(soit)** : un crochet (lave-mains) pour essuie ou deux crochets (lavabo) à essuies, modèle simple enlaiton chromé / polyamide à âme pleine 

Spécifications porte-essuie : 

- Type : barre / anneau / crochet 

- Matériau : acier chromé / revêtu de Nylon coloré 

- Forme : *** 

- Dimensions : *** 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Selon le type, la nature et/ou les dimensions de l'accessoire. 

**nature du marché:** 

QF 

###### 65.36.1 d Accessoires complémentaires - planchettes de lavabos [[entities/cctb|CCTB]] 01.12 

DESCRIPTION 

**Définition / Comprend** 

Il s’agit d’un accessoire dont l’usage est destiné aux salles de bains et/ou chambres à coucher,…

**MATÉRIAUX** 

**Caractéristiques générales** 

Tablette de lavabo, fabriquée en porcelaine (par défaut) / verre / matière synthétique **(soit par défaut)** : porcelaine sanitaire fixée à l'aide vis inoxydables dissimulées. 

**(soit)** : verre trempé transparent / opale / ***, avec deux consoles et galerie en laiton chromé. **(soit)** : matière synthétique, à fixation dissimulée à l'aide de deux consoles en Nylon de qualité supérieure, couleur *** 

**Spécifications** 

- Dimensions : ≥ 400 x 200 (PMR) / env. 600 (+/- 50) x 150 / *** (tolérances +/- 20) mm. 

- Modèle : droit à angles arrondis / la face supérieure présente un rebord périphérique / ***. 

Toutes les vis sont en acier inoxydable 18/8 / en laiton chromé, avec des chevilles en PVC. Les joints entre les faïences et la tablette sont obturés avec des silicones blancs / incolores / ***, classe 6, avec application d'un primer si nécessaire. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

La planchette est placée à proximité du lavabo, à une hauteur de *** / ≤ 85 cm du sol (PMR) / 35 cm au-dessus du lavabo. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Selon le type, la nature et/ou les dimensions de l'accessoire. 

**nature du marché:** 

QF 

**AIDE** 

Note à l'auteur de projet 

**Accessibilité aux personnes à mobilité réduite (PMR)** 

- Dimensions : ≥ 20 x 40 cm   [NBN ISO 21542] 

- Placement : à proximité du lavabo, à une H ≤ 85 cm du sol   [NBN ISO 21542]
