---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.36.2"
ordre_document: 246
titre: "65.36.2 Accessoires complémentaires pour baignoires et douches CCTB 01.04"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 246 65.36.2 Accessoires complémentaires pour baignoires et douches CCTB 01.04]
resume_section: |-
  **65.36.2 Accessoires complémentaires pour baignoires et douches**

  **65.36.2 a Rails et rideaux de douche**
  - Rails en inox/laiton chromé (∅ 19/17 mm) ou acier avec revêtement en nylon (∅ 30 mm).
  - Angles courbés (rayon ≥ 4 cm), fixation murale dissimulée avec rosaces.
  - Rideaux inclus : PVC lourd, non transparent, ourlé, œillets tous les 100 mm.
  - Mesurage : unité "pc", marché QF.

  **65.36.2 b Portes et cloisons de douche**
  - En verre de sécurité ou acrylique, antichocs, résistants à la chaleur, insérés dans des cadres en aluminium.
  - Types : panneaux coulissants ou fixes/ouvrants. Dimensions : 80x80 ou 90x90 cm, hauteur ≥ 185 cm.
  - Conforme à [NBN EN 14428:2015+A1].
  - Mesurage : unité "pc", marché QF.
  - Accessibilité PMR : cloisons démontables dans la zone de transfert.

  **65.36.2 c Sièges de douche**
  - Siège rabattable en matière synthétique antidérapante, fixé sur étrier inox.
  - Dimensions PMR : 40x50 cm, hauteur 50 cm (ou réglable).
  - Coins et arêtes arrondis, face supérieure avec ouvertures pour écoulement.
  - Contraste LRV ≥ 30 % avec le mur.
  - Fixation supportant 1500 N.
  - Mesurage : unité "pc", marché QF.
  - Accessibilité PMR : conforme à [SWL CALA], [BS 8300], [NBN ISO 21542].
  - **65.36.2a Accessoires complémentaires - rails & rideaux de douches CCTB 01.12** — `section:65.36.2a`, article, profondeur 6, pages 566-566
  - **65.36.2b Accessoires complémentaires - portes / cloisons de douches CCTB 01.11** — `section:65.36.2b`, article, profondeur 6, pages 567-567
  - **65.36.2c Accessoires complémentaires - sièges de douches CCTB 01.11** — `section:65.36.2c`, article, profondeur 6, pages 568-568
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/245-65-36-1-accessoires-complementaires-pour-lavabos-et-lave-mains-cctb-01-04|65.36.1 Accessoires complémentaires pour lavabos et lave mains CCTB 01.04]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/247-65-36-3-accessoires-complementaires-pour-wc-et-urinoirs-cctb-01-04|65.36.3 Accessoires complémentaires pour WC et urinoirs CCTB 01.04]]"
tags: [document-section, cctb]
sources: [246_65.36.2_accessoires_complémentaires_pour_baignoires_et_douches_cctb_01.04.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 65.36.2 Accessoires complémentaires pour baignoires et douches [[entities/cctb|CCTB]] 01.04

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des accessoires complémentaires pour baignoires et pour douches. 

###### 65.36.2 a Accessoires complémentaires - rails & rideaux de douches [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des rails et rideaux de douche. 

MATÉRIAUX

**Caractéristiques générales** 

Le rail pour le rideau de bain/douche se compose d'un tube arrondi (par défaut) / rond **(soit par défaut)** : un tube arrondi en inox / laiton chromé, ∅ : 19 /17 mm qui suit la circonférence intérieure du receveur de douche. 

**(soit)** : un tube rond, avec âme en acier et revêtue de Nylon coloré dans la masse, ∅ extérieur 30 (par défaut) / *** mm, couleur à déterminer par l'auteur de projet. 

**Spécifications** 

- Les angles éventuels sont courbés (rayon de courbure ≥ 4 cm). Les deux extrémités de fixation sont pourvues d'une rosace en laiton chromé. 

- Le rail est équipé du nombre nécessaire d'anneaux, adaptés au type de rail. Les anneaux sont en matière synthétique de qualité supérieure/ laiton chromé et sont ouverts. Ils sont glissés sur le rail à rideau, à raison d'au moins 1 / 10 cm de longueur. 

**Accessoires** 

- Le rideau de douche est compris dans le prix unitaire. Il est fabriqué en PVC lourd, non transparent et incolore (0,3 (par défaut) / *** mm) dont les bords sont ourlés. Pour la fixation aux anneaux du rail, des œillets en matière synthétique / laiton chromé sont prévus tous les 100 mm. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Le rail est fixé au mur de façon dissimulée à l'aide de rosaces appropriées ou selon la proposition du fabricant. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Selon le type, la nature et/ou les dimensions de l'accessoire. 

**nature du marché:** 

QF 

###### 65.36.2 b Accessoires complémentaires - portes / cloisons de douches [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des portes et cloisons de douche. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Le système se compose de parties fixes et mobiles et de profils d'adaptation afin de pouvoir fermer complètement l'angle de la douche conformément à la [NBN EN 14428:2015+A1]. Les portes et cloisons de douche sont fabriquées en verre de sécurité ou en acrylique. Elles sont antichocs, transparentes et résistantes à la chaleur. Elles sont insérées dans un ou plusieurs cadres en profils d'aluminium. 

**Spécifications** 

- Type : accès diagonal à deux panneaux coulissants / panneau fixe et porte ouvrante 

- Dimensions (L x l) : 80 x 80 / 90 x 90 cm. Hauteur : minimum 185 (par défaut) / ***  cm. 

- Panneaux : verre de sécurité, épaisseur ≥ 4  mm / matière synthétique, dessin : ***

- Profils : anodisés / laqués, à choisir dans la gamme de couleurs standard proposée par le fabricant. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

L'ensemble exécuté donne une impression de solidité, et est facilement maniable et étanche aux éclaboussures. 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

[NBN EN 14428:2015+A1, Parois de douche - Prescriptions fonctionnelles et méthodes d'essai] 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Selon le type, la nature et/ou les dimensions de l'accessoire. 

**nature du marché:** 

QF 

**AIDE** 

**Note à l'auteur de projet** 

**Accessibilité aux personnes à mobilité réduite (PMR)** 

Les cloisons de douche sont démontables ou amovibles lorsqu’elles traversent la zone de transfert située à côté du siège rabattable de la douche   [SWL CALA] 

###### 65.36.2 c Accessoires complémentaires - sièges de douches [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des sièges pour receveurs de douche. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit d'un siège de douche rabattable en matière synthétique antidérapante qui s'enclenche sur un étrier horizontal en acier inoxydable. 

Spécifications : 

- Dimensions : largeur : 40 (PMR) / *** cm ; profondeur : 50 (PMR) / *** cm 

- Face supérieure : antidérapante (PMR) ; percée d’ouvertures (PMR) pour l’écoulement facile de l’eau / *** 

- Coins frontaux : arrondis (rayon de courbure de 10-15 mm) (PMR) / *** 

- Arrêtes de la face supérieure : arrondies (rayon de courbure de 2-3 mm) (PMR) / *** 

**Finitions** 

Contraste : différence de LRV entre le siège et le mur support de ≥ 30 (PMR) / *** % 

**Prescriptions complémentaires** 

- Le siège est pourvu d'un dossier (PMR) / *** et de deux accoudoirs (PMR) / ***. 

- Le siège est réglable en hauteur (PMR) / ***.

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Le système de fixation satisfait à une force de 1500 N (PMR). 

La hauteur de pose est de 50 cm à partir du revêtement de sol de la douche (PMR) / déterminée en concertation avec le maître d’ouvrage / siège réglable en hauteur (PMR) / ***. L'étrier est fixé sur le mur de telle façon que le siège se situe à une hauteur de 50 (PMR) / *** cm à partir du revêtement de sol de la douche. Le siège est placé de sorte que son axe se situe à une D ≤ 45 (PMR) / *** cm du mur latéral. 

La poignée est fixée conformément à la proposition du fabricant, avec / sans rosaces appropriées. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Selon le type, la nature et/ou les dimensions de l'accessoire. 

**nature du marché:** 

**QF** 

**AIDE** 

**Note à l'auteur de projet** 

**Accessibilité aux personnes à mobilité réduite (PMR)** 

- Dimensions : de préférence, 40 cm de largeur x 50 cm de profondeur   [SWL CALA] 

- Placement : 

   - axe du siège : D ≥ 45 cm du mur latéral   [SWL CALA] 

   - hauteur du siège : à 50 cm du sol ou siège réglable en hauteur   [SWL CALA] et [BS 8300] 

- La face supérieure du siège est antidérapante et permet un écoulement facile de l’eau (ouverture(s)) [CoDT] (Article 415/12) 

- Le siège a des coins frontaux arrondis (rayon de courbure de 10 à 15 mm) et des arêtes arrondies sur la face supérieure (rayon de courbure de 2 à 3 mm) [NBN ISO 21542] 

- Contraste : différence de coefficient de réflexion (LRV) entre le siège et le mur support de ≥ 30 %   [NBN ISO 21542] 

- Le siège est pourvu d’un dossier et de deux accoudoirs   [BS 8300] 

- Le système de fixation satisfait à une force de 1500 N
