---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.36.3"
ordre_document: 247
titre: "65.36.3 Accessoires complémentaires pour WC et urinoirs CCTB 01.04"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 247 65.36.3 Accessoires complémentaires pour WC et urinoirs CCTB 01.04]
resume_section: |-
  **65.36.3 Accessoires complémentaires pour WC et urinoirs**

  Accessoires pour WC et urinoirs comprenant :
  - **65.36.3a** : Bâtis supports pour WC suspendus (contre mur, cloison légère ou encastrés).
  - **65.36.3b** : Bâtis supports pour urinoirs suspendus (contre mur, cloison légère ou encastrés).
  - **65.36.3c** : Séparations d'urinoirs (fixées au mur ou cloison légère).
  - **65.36.3d** : Porte-rouleaux WC (fixation murale, matériaux variés : acier inoxydable, laiton chromé, matière synthétique, etc.).

  **Mesurage** : Unité = pièce (pc), nature du marché = QF.

  **Options PMR** : Hauteur adaptée (60-70 cm), intégration dans poignée rabattable, distributeur de papiers individuels, WC lavant avec douchette. Conformité aux normes [NBN ISO 21542] et [BS 8300].
  - **65.36.3a Accessoires complémentaires - bâtis supports pour WC CCTB 01.10** — `section:65.36.3a`, article, profondeur 6, pages 569-569
  - **65.36.3b Accessoires complémentaires - bâtis supports pour urinoirs CCTB 01.10** — `section:65.36.3b`, article, profondeur 6, pages 570-570
  - **65.36.3c Accessoires complémentaires - séparations d'urinoirs CCTB 01.10** — `section:65.36.3c`, article, profondeur 6, pages 570-570
  - **65.36.3d Accessoires complémentaires - porte-rouleaux WC CCTB 01.11** — `section:65.36.3d`, article, profondeur 6, pages 570-570
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/246-65-36-2-accessoires-complementaires-pour-baignoires-et-douches-cctb-01-04|65.36.2 Accessoires complémentaires pour baignoires et douches CCTB 01.04]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/248-65-36-4-accessoires-complementaires-pour-pmr-cctb-01-07|65.36.4 Accessoires complémentaires pour PMR CCTB 01.07]]"
tags: [document-section, cctb]
sources: [247_65.36.3_accessoires_complémentaires_pour_wc_et_urinoirs_cctb_01.04.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 65.36.3 Accessoires complémentaires pour WC et urinoirs [[entities/cctb|CCTB]] 01.04

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des accessoires complémentaires pour WC et urinoirs. 

###### 65.36.3 a Accessoires complémentaires - bâtis supports pour WC [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des bâtis supports pour WC suspendu à poser contre mur, à intégrer dans une cloison légère ou à encastrer dans un mur. 

**MESURAGE**

**unité de mesure:** 

pc 

**nature du marché:** 

QF 

###### 65.36.3 b Accessoires complémentaires - bâtis supports pour urinoirs [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des bâtis supports pour urinoirs suspendus à poser contre un mur, à intégrer dans une cloison légère ou à encastrer dans un mur. 

**MESURAGE** 

**unité de mesure:** 

pc 

**nature du marché:** 

QF 

###### 65.36.3 c Accessoires complémentaires - séparations d'urinoirs [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des séparations en urinoirs à fixer au mur ou sur une cloison légère. 

**MESURAGE** 

**unité de mesure:** 

pc 

**nature du marché:** 

QF 

###### 65.36.3 d Accessoires complémentaires - porte-rouleaux WC [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit d’un accessoire dont l’usage est destiné aux toilettes ou salles de bains 

**MATÉRIAUX** 

**Caractéristiques générales** 

Le rouleau de papier tient dans un support en forme de U, dont une extrémité est recourbée et est protégé par une plaque fixée à l'aide d'une charnière à la plaque murale. 

La plaque murale est fixée dans le mur à droite de la cuvette, à une hauteur de 60-70 (PMR) / 7090 cm, à l'aide de vis chromées ou en acier inoxydable et de chevilles en PVC. La fixation cachée s'effectue conformément aux directives du fabricant. 

Le porte-rouleau est fabriqué en acier inoxydable (par défaut) / laiton chromé / matière synthétique / acier inoxydable revêtu de Nylon 

**(soit par défaut)** : acier inoxydable qualité 18/10 (épaisseur de la tôle ≥ 0,8 mm, sans bords tranchants) 

**(soit)** : laiton chromé (épaisseur de la tôle ≥ 0,8 mm, sans bords tranchants)

**(soit)** : matière synthétique massive de qualité supérieure colorée dans la masse (couleur à choisir dans la gamme standard proposée par le fabricant) 

**(soit)** : acier inoxydable revêtu de Nylon (couleur à choisir dans la gamme standard proposée par le fabricant) 

**Options favorables aux PMR :** 

- Intégration du rouleau de papier dans la poignée rabattable (voir également article 65.36.4b Accessoires complémentaires

- poignées murales / rabattables) : OUI (PMR) / NON (par défaut) 

- Distributeur de papiers individuels : OUI (PMR) / NON (par défaut) 

- WC lavant avec système de douchette pour l’hygiène intime (voir aussi articles 65.32.1a Cuvettes de W-C

- sur pied et 65.32.1b Cuvettes de W-C

- suspendues) : OUI (PMR) / NON (par défaut) 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Selon le type, la nature et/ou les dimensions de l'accessoire. 

**nature du marché:** 

QF 

**AIDE** 

_Note à l'auteur de projet_ 

**Accessibilité aux personnes à mobilité réduite (PMR)** 

- Hauteur de pose : entre 60 et 70 cm du sol   [NBN ISO 21542] 

- Options à favoriser : 

   - Intégration du rouleau de papier hygiénique dans la poignée rabattable   [NBN ISO 21542] 

   - Distributeur de papiers individuels plutôt qu’un rouleau de papier   [BS 8300] 

   - WC lavant : avec un système de douchette pour l’hygiène intime   [NBN ISO 21542]
